<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-IEC61850-Application-Notes">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.4.1">
<title data-rh="true">IEC61850 Application Notes | Mikrodev Documentation</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://mikrodev.github.io/docs/IEC61850-Application-Notes"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="IEC61850 Application Notes | Mikrodev Documentation"><meta data-rh="true" name="description" content="Read Data Object"><meta data-rh="true" property="og:description" content="Read Data Object"><link data-rh="true" rel="icon" href="/img/mikrodev_logo2.jpeg"><link data-rh="true" rel="canonical" href="https://mikrodev.github.io/docs/IEC61850-Application-Notes"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-Application-Notes" hreflang="en"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/tr/docs/IEC61850-Application-Notes" hreflang="tr"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-Application-Notes" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.f0a221a8.css">
<link rel="preload" href="/assets/js/runtime~main.8e70bdab.js" as="script">
<link rel="preload" href="/assets/js/main.12289a20.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}return t}()||function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--light_HNdA"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--dark_i4oU"></div><b class="navbar__title text--truncate"></b></a><a class="navbar__item navbar__link" href="/docs/ViewPLUS-SCADA-Editor">Software</a><a class="navbar__item navbar__link" href="/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/docs/Gateway-MBS100-Hardware-Manual">Gateway</a><a class="navbar__item navbar__link" href="/docs/Downloads">Downloads</a></div><div class="navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link"><svg viewBox="0 0 24 24" width="20" height="20" aria-hidden="true" class="iconLanguage_nlXk"><path fill="currentColor" d="M12.87 15.07l-2.54-2.51.03-.03c1.74-1.94 2.98-4.17 3.71-6.53H17V4h-7V2H8v2H1v1.99h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11.76-2.04zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2l-4.5-12zm-2.62 7l1.62-4.33L19.12 17h-3.24z"></path></svg>English</a><ul class="dropdown__menu"><li><a href="/docs/IEC61850-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link dropdown__link--active" lang="en">English</a></li><li><a href="/tr/docs/IEC61850-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link" lang="tr">Türkçe</a></li></ul></div><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input type="search" id="search_input_react" placeholder="Search" aria-label="Search" class="navbar__search-input search-bar"></div></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/ViewPLUS-SCADA-Editor">ViewPLUS SCADA</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Mikrodiagram-Editor">Mikrodiagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Telediagram-Editor">Telediagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Gateway-MBS100-Software-Manual">Assistant</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" href="/docs/MQTT-Application-Notes">Application Notes</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MQTT-Application-Notes">MQTT Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MODBUS-Application-Notes">MODBUS Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/SNMP-Application-Notes">SNMP Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/DNP3-Application-Notes">DNP3 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/NTP-Application-Notes">NTP Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/GSM-IP-Usage-Application-Notes">GSM IP Usage Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/IEC104-Application-Notes">IEC104 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/docs/IEC61850-Application-Notes">IEC61850 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/IEC61850-V2.0-Application-Notes">IEC61850 Version 2 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MDV61850-BROWSER-Application-Notes">MDV61850 Browser Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/DALI-Application-Notes">DALI Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Web-Server-Application-Notes">WEB SERVER User Manual</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Web-Server-LDAP-Application-Notes">WEB SERVER LDAP Integration</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-OPC-UA-Application-Notes">ViewPLUS SCADA OPC UA Server Service Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Change-Map-Icons-Application-Notes">ViewPLUS SCADA Change Map Icons Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Template-Page-Application-Notes">ViewPLUS SCADA Template Page Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Mail-Server-Service-Application-Notes">ViewPLUS SCADA Mail Server Service Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-MQTT-Channel-Definitions-Application-Notes">ViewPLUS SCADA MQTT Channel Definitions Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Alarms-Screen-Application-Notes">ViewPLUS SCADA Alarm Screens Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Block-Descriptions-Notes">Block Descriptions Notes</a></li></ul></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Application Notes</span><meta itemprop="position" content="1"></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">IEC61850 Application Notes</span><meta itemprop="position" content="2"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>IEC61850 Application Notes</h1></header><h3 class="anchor anchorWithStickyNavbar_LWe7" id="read-data-object">Read Data Object<a href="#read-data-object" class="hash-link" aria-label="Direct link to Read Data Object" title="Direct link to Read Data Object">​</a></h3><ol><li>Click Tools/Mdv61850 Browser on Telediagram. Mdv61850 Browser comes with version of Telediagramın 16.1.04 beta8 and up.</li></ol><center><p><img loading="lazy" alt="61850-Browser1" src="/assets/images/61850-Browser1-4e3dd8bd430a5f3b2d5a9b92ddfc5805.png" width="351" height="261" class="img_ev3q">
<strong><em><center>Figure 1: Tools/Mdv61850 Browser</center></em></strong></p></center><ol start="2"><li>Browse SCL file(xxx.cid) from IED and load it.</li></ol><center><p><img loading="lazy" alt="61850-Browser2" src="/assets/images/61850-Browser2-214c6bf619f46b54982b3245455c6a78.png" width="605" height="326" class="img_ev3q">
<strong><em><center>Figure 2: Load Configuration File</center></em></strong></p></center><p>If there is more than one IED you need to choose from the list between buttons 1 and 2.</p><ol start="3"><li>Find data objects which wanted read and double click to add data objects table at the right side.</li></ol><center><p><img loading="lazy" alt="61850-Browser3" src="/assets/images/61850-Browser3-3b5283d7ca05ad9c10d5ad22bf8cd5a5.png" width="605" height="137" class="img_ev3q">
<strong><em><center>Figure 3: Inserting Data Object</center></em></strong></p></center><ol start="4"><li>Insert result, status and trig blocks into the telediagram project for each data object.</li></ol><center><p><img loading="lazy" alt="61850-Browser4" src="/assets/images/61850-Browser4-1d1cbb65e94c31bad51a9fb69323c5fe.png" width="604" height="166" class="img_ev3q">
<strong><em><center>Figure 4: Data Object Table</center></em></strong></p></center><p>Insert binary register into the telediagram project for status and trig blocks.<br>
<!-- -->Result blocks needs to right type of register according to Object Type.</p><p>Object Type variations listed below;<br>
<!-- -->•	BOOLEAN -&gt; binary register.<br>
<!-- -->•	INT32 -&gt; long register.<br>
<!-- -->•	FLOAT32 -&gt; analog register.            </p><center><p><img loading="lazy" alt="61850-Browser5" src="/assets/images/61850-Browser5-aab54729a7354774aaa39a6643fca741.png" width="436" height="386" class="img_ev3q">
<strong><em><center>Figure 5: Inserted Telediagram Blocks</center></em></strong></p></center><ol start="5"><li>Click on Projects / Blok Properties / Export selected blocks to CSV button and export linelabels into the csv file.</li></ol><center><p><img loading="lazy" alt="61850-Browser6" src="/assets/images/61850-Browser6-eef290c17de4689b5e46484d8b692f78.png" width="605" height="346" class="img_ev3q">
<strong><em><center>Figure 6: Block Properties Tab</center></em></strong></p></center><ol start="6"><li>Turn back to Mdv61850 Browser and click on “Import Line Labels” button, Select the csv file which exported. You should see to line labels in the info screen.</li></ol><center><p><img loading="lazy" alt="61850-Browser7" src="/assets/images/61850-Browser7-5f6969bac0ba0c03f5e9d687aa41f69e.png" width="440" height="334" class="img_ev3q">
<strong><em><center>Figure 7: Import Line Labels Screen</center></em></strong></p></center><ol start="7"><li>In order to assign blocks to data objects, double-click the cell of the relevant block and select the linelabel in the project.</li></ol><center><p><img loading="lazy" alt="61850-Browser8" src="/assets/images/61850-Browser8-2e1bc099cf6cd4f4567d55734ebad500.png" width="488" height="416" class="img_ev3q">
<strong><em><center>Figure 8: Assigning Line Labels to Data Objects Window</center></em></strong></p></center><ol start="8"><li>After selecting the block names, click the &quot;Export&quot; button and the directory and name of the file to be imported into Telediagram appear on the warning screen.<br>You can find the exported file in the “C:/Users/&lt; username &gt;/MdvExports/” directory.</li></ol><center><p><img loading="lazy" alt="61850-Browser9" src="/assets/images/61850-Browser9-c29064ea00c9a12083846e6c2e0c0649.png" width="604" height="634" class="img_ev3q">
<strong><em><center>Figure 9: Configuration Export Screen</center></em></strong></p></center><ol start="9"><li>The configuration file created in Mdv61850 Browser is transferred to Telediagram by clicking Telediagram / Projects / 61850 Tab / Import Tables from Excel.</li></ol><p>If there is a previously added relay definition, if you want to add a second IED without deleting it, click the Import Connection from Excel button.</p><center><p><img loading="lazy" alt="61850-Browser10" src="/assets/images/61850-Browser10-9d11ccb7f8649307936cfbe03758cf9a.png" width="582" height="344" class="img_ev3q">
<strong><em><center>Figure 10: Import Window of Telediagram 61850 Table</center></em></strong></p></center><ol start="10"><li>After the import process is finished, the table will appear as follows. IP and port settings are checked;</li></ol><center><p><img loading="lazy" alt="61850-Browser11" src="/assets/images/61850-Browser11-47a2191db721a65982ca5f22997aaa4d.png" width="605" height="358" class="img_ev3q">
<strong><em><center>Figure 11: 61850 Table</center></em></strong></p></center><ol start="11"><li>After loading the project to the device, when we trigger the trig block, it is seen that the data is received. Status registers go down to 0 at each trigger and rise to 1 again if the reading is successful, so the reading accuracy can be ensured.</li></ol><center><p><img loading="lazy" alt="61850-Browser12" src="/assets/images/61850-Browser12-b31339bbdb4f6b70681d4d42438938c0.png" width="499" height="490" class="img_ev3q">
<strong><em><center>Figure 12: Result of Data Object Reading</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="read-dataset">Read Dataset<a href="#read-dataset" class="hash-link" aria-label="Direct link to Read Dataset" title="Direct link to Read Dataset">​</a></h3><ol><li>The dataset we want to read from the Dataset Object list in the middle left is double-clicked and added to the Datasets list on the right.</li></ol><center><p><img loading="lazy" alt="61850-Browser13" src="/assets/images/61850-Browser13-d4d330529c29274788f1dab307946e3d.png" width="605" height="162" class="img_ev3q">
<strong><em><center>Figure 13: DataSet Object List</center></em></strong></p></center><ol start="2"><li>The objects to be read in the dataset are added to the Dataset Member Object Indexes table by double-clicking.</li></ol><center><p><img loading="lazy" alt="61850-Browser14" src="/assets/images/61850-Browser14-0b1fefb455ae1031c8f956975874fab8.png" width="605" height="167" class="img_ev3q">
<strong><em><center>Figure 14: DataSet Object Indeks Table</center></em></strong></p></center><ol start="3"><li>Status, Trig Block, RxTime, RxCount, Dataset From Report blocks and result blocks are added for dataset.</li></ol><p>Insert binary register into the telediagram project for status, trig and dataset from report blocks.<br>
<!-- -->Result blocks needs to right type of register according to Object Type.</p><p>Object Type variations listed below;<br>
<!-- -->•	BOOLEAN -&gt; binary register.<br>
<!-- -->•	INT32 -&gt; long register.<br>
<!-- -->•	FLOAT32 -&gt; analog register.     </p><center><p><img loading="lazy" alt="61850-Browser15" src="/assets/images/61850-Browser15-d812449a635b96655f69cb4ecbfdcfc9.png" width="605" height="195" class="img_ev3q">
<strong><em><center>Figure 15: DataSet Blocks</center></em></strong></p></center><ol start="4"><li>Click the Projects / Blok Properties / Export selected blocks to CSV button and the line labels of the blocks are exported to the csv file.</li></ol><center><p><img loading="lazy" alt="61850-Browser16" src="/assets/images/61850-Browser16-eef290c17de4689b5e46484d8b692f78.png" width="605" height="346" class="img_ev3q">
<strong><em><center>Figure 16: Block Properties Tab</center></em></strong></p></center><ol start="5"><li>Turn back to Mdv61850 Browser and click on “Import Line Labels” button, Select the csv file which exported. You should see to line labels in the info screen.</li></ol><center><p><img loading="lazy" alt="61850-Browser17" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAacAAAEPCAYAAADmoAsbAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAACJ+SURBVHhe7Z0PrCVXXcffgggm/ElEIBIBI9pUEMQUH/VRDSEoFQFpIuAihVuEm+4iltoCTZYuQnd9tbL1mVJMbXC3SaWkD+1i9ZX+S6FQ+gf2hUKFwkK3VOg/tt0u8keC7HF+Z+Y398yZc+6ftzPnzbv380k+OXfOPXNm7nt9v++euXNv5x555BGDiIjYJQknRETsnIQTIiJ2TsIJERE7J+GEiIidk3BCRMTOSTghImLnJJwQEbFzEk6IiNg5CSdEROychBMiInZOwgkRETsn4YSIiJ2TcEJExM7ZzXBaXTTz84tmNfRcaic9ly6dOyLiBrWRcJqfmzNzpT2zLP3DivRyzxmf2VuuPL+6OG/mzzzTm3feLK7K86tmcd7tH2j38Y8ZOo9JAoRwQkRMbjPh5BZjCR7ZjhRpCZ4ywAqXe/52FkSf8PaX+bz9akEQOua4fTEnGStOOh4REWs2H06PLJuehEiwSMuqR1dAMWP7F/3uWH9M6Jjj9mXmwakrseI87die6ZWrNef85bng+HzuynyB4yEiYtjGw8kWZNmOhYIfML6y8pLLfP7+uiJzx/pjYsccp8/XPQ8nkMrX54elzum2zvP+6hAREeM2/56TFv1QAIT6PJd7c6a3nD22xT0wr6s/37jHjJ1H6JihY+jKzh1rLfrteAmvos89BiIijrSFy3qFflG3SsEedlnPuezn7q+B4I/3jxE65iR9/iU7GeOPtePcECr63ecr/YQUIuKkJg6nETdEuPv4+9s7/LwCHwyCavjZ43l3AwbPzeuLXZ4czJeHjl3lFc9V5sna3uJq0T/Oe22IiKi2G07l5a7qyiEPKOe5Ijykf14LuhcKg/0CqxtnTO24E5ybXFLUvvksMDVkovOFnivPSVdMueXrQkTEkTYSTk1Zvt8UeA4REWfHDoWTrDS8y3aIiDiTdmrlhIiIKBJOiIjYOQknRETsnIQTIiJ2TsIJERE7J+GEiIids5Fw2rNnDyIiTqlHjhwJ1v42bSyctmzZgoiIU+ahQ4eMEKr9bdpoOAEAwHQhNV7blBJOAAAQRWq8tiklnAAAIIrUeG1TSjgBAEAUqfHaprQ74bR/ySwsLJn9xWZSmjz2JHOt52tuiml4DcLRvo5p+TkAeEiN1zal7YXTSn/w/zkS+yvFE2H2Ly2YhW3b6n/gCf7o7bGXGjrCBOfrHlceuz+vNZ+PHN+ZR4z+6Bv42Za/NzmWd6CVftbX5O+uPN/9ZmlhwQz9EfmvbcS+R/3fQAM/S4AuIjVe25S2Ek55oe0bt1St9KvbPiv9rGBcF/gDT/BHb4/d1AEmOF89rv15VfZZMf2s2K+pWIaK8rCAOkoGv7e+6btF355HVvBb/t1FmfC/m6P+b2DC4wFsFKTGa5vSFsJpxL9qbbH0n5dinIVX6A/c6ausLnScna/o03mLfZbkX+5FSAb3tRTHzh5VxjjnOFF/7Hxjr9m2/nMZOk/lteSWQTPktVemC87l/LztPPnPIGfwMwkeo6T6e1vJXq8Gqqya+kvF/Nn2WD/DYWP1XO1eGc52fQ75b1D3z0LeX5H7czmvd5LztPOUY53+GjL/YJz8/mrz2bm838GmbPtIsQmwTkiN1zalzYdT7Y/Mwz7vFTm5BJj/xXpFI0P7vHnzlZhTRIXKWL+I+/sW6LF91tqv51B0l/j7jRqvr81/LbKfHT/ktdfmi8zljLVh4h7DbkSOUWzWX4NznOi5ZLj7OfMHV9exn5N7jNAc7vjYvsVmeQyfoecprzX8s6ySB2Vl+uB80lZ/B5uyDbIJ1hup8dqmtJ1wCv6Rxin/KEP7ln15MahcLrR/5IN/keZmz9fmCexbUCkI/nw6xyT97rFj+2UMfc0Wr9AXveV4f25r6LULI+aSx06BLi9xxY5hR4Vfg/TJuNpr8+ey/ZHfS2isO5dQbg+Zwz12cN+c0f8NBI4xYs6SYH/knEO/A4B1Rmq8tilt4bKe/OFN8oflXAYM/SHX+pw/7IkKguAXBe/Y7nnrHGvpH/Z8vuFc+oz8vPz5iu5ovxLqHzVXvpGdk/xcsvPRvtgxLJHfmzzWn6/2277Yz0LwfqfDfq5F99A5ZNN9fui+Y/w3UGwO/W+vNrYg1m/xztmeizx2fgcA64zUeG1Tmv6GiKEFQP5Ynecy7Fzyr8lsXH+wU1FQ8j/u8l+9il8QgvvKQ2ect489rmyvtT/2fL4Rf86Svy77/o03drA95mt3x0Xn0s0F089+T4MbMSLHENx9a8cs0P7AcfRnVfu9eDfFVH6uzn9TQ+eQTXd8bN98I/o6hh9DfjbFsaTXn7MSON7PMDhfsZXNU/0dAKwvUuO1TWkr4STYP9assJXqX6f9w63+MVb+EO3zzn5lscgLpfaX+4TGS59TZGL7+sfWS1J2jBSIYo6J+p1jx/arveYM/+dVFjP/tbjbsdfu9g1bCYS2vX9UBI9hu53X4M+jOP3hn0X49zLs51bvj/x3kaHzSF94X+91ZExyntngwNgM/+fo/Qz7K/Fzru0LsM5Ijdc2pa2F07hIMQj+yzwB63Xs9XzNTTENr0GYltcB0BZS47VN6TqHk/wLcr3+lbhex17P19wU0/AahGl5HQDtITVe25Su+8oJAAC6i9R4bVPaWDiF+hERceO7YcMJAACmm1Dtb9NGwgkREbFJCSdEROychBMiInZOwgkRETsn4YSIiJ2TcEJExM7ZSDgBAMD0snXrVnPo0KFg/W/LxsIp1I+IiBvbSy65xH4DEOGEiIidkXBCRMTOSTghImLnJJwQEbFzEk6IiNg5CSdEzF1dNPPzi2Y19FzISccjTiDhhLOrFNe5OTNn7Znl0JimjRX0UH8TxX+SOSY9XhPnhxiRcMLZNnWBjR2vrfOYZN5JzyH1zw5nSsIJZ1u3wNrHPdObz1dTveVVs1g+rj9f9uu+RV+5CivmXuxp32A+cX5xNXwefl9lntzwcefN4qqzvzuH25e5ujhfzlXuZ8e6ry/r31fsI89t8vqduWW+TTpf1rfPORbiWiSccLZ1i7c81kK93MuLsD6WMe7zMt6OkdBZNr2sKGtg2MLfWy7mc4LEP55rqF/7/Hn0fOxxncuRw+Zw+3xlvvJ8B4FkAyfbd58cZ1N2nEPFePe8tHWeX+4554S4RgknnG3d4j3qsdtnlXDIivknvH4ZJ6FRG1885/fF+rXPf87t19VKqRcMoXm1390vdhwJnX3SOmOtRb8dL+FV9GmAIR6lhBPOtm5BHvXY7bN2IJxCc7nG5nVXgLH5ZFvDKXSc2tyEFDYn4YSzrVtgRz32i3Hl8lrksp47XpQ+f3Wj/aGxoeOW29XjBh02b7FtzzdwHHtZL3sdh4rQ6S17RULHZ22vfP9M3ldzgg9xjRJOOLtKcXUvU7nFOfS4Mr7YJzaXP4fjcnFjQ+2GiHL/Yg73uO487ra/n3+80LxZv56DON/rhV9f1lfe2CDPuZf25LnyPHTFlDu/uG9wfMQ1SjghjmtZjAPPIWKjEk6I40o4ISaTcEJExM5JOCEiYucknBARsXNu+HDas2cPIiJOoRs2nOTEERFxet2Q4YSIiNikhBMiInZOwgkRETsn4YSIiJ2TcEJExM5JOCEiYudsJJzaQm5fDB0PERHrtsXWrVv5hghVP/jl9l144YWIiFh45MiRSo1soxbz9UWesXB6xStegYg4895111212utvN+HUh9PDDz9sDh48aB588EHzwAMPWOWx9Mlz/vhh4XTgwAFExJnXr73+9jge/sYd5qfn/6r5v1OeZh4JBNBUh9PBgw+ZC6+9y/zh0hfNU9/9efOUd33e/MGufea8vV/KfsB3m/vvv9889NBDlX0IJ0TE4fq1198e5eF77zE/Xlow5pPHmK3Pe3QWQPWFwtSGkwTTGR+707zgg182b/z4Pea0a++3vv6yu81zz/2iecs/3my++tU7zb333lvZj3BCRByuX3v97WEe/s63zE8/eIIx//li8+fP/TnzscsuC46bynCSFyMrphfsusO885oHzV/f/JDZeevDVnn8FysPmGN3rpqz/vnT5s4776zsSzghIg7Xr73+tuvhu79m/ufma8zh+79jDn/3fvO/O19izKf/1Pzl7z3FfDirrbHwmcpwkveT5FJeb+9/m/P2HTIf+tJh809f+Z5VHkvf6y49YF60/Xpz0003VfYlnBARh+vXXn9bPfyRM82hv3m2MQ/8iXnw4mPMfX/1QmM+dZp5x8t+2ZxzzgeGBs9UhpPc8CDvMb3vsw/ZQLrsm983V9zzQ6s8lr6zb3zIPOm0z5qrrrqqsu/IcLphuznuuO3mhvIXdYPZftxxZvsNg18cIuI069ded/t7X99nvn/1h833LzjRHPj9J5vD/3KCMUdOMBef8Thz3UfOMu/54+ebc89dHBk6UxdO8kLkjjy5+WHxtkM2jFbu/ZH51MEfW+Wx9O28+ZB54js+Y6644orK/qNXTl4Y1cIKEXG69Wuvu73v3X9kfvT1F5sf3vdas//EXzLffd+xxtz5InP5ST9rjv+Fx5tfedazslXTOWbHjh019+7dW84zteEkd+W99cpvm0/cc5cNpVsP/8Qqj2UFdfLl3zIveM9VawinA+aG7ceZ47bfkG/v3jx4fGC32Tw3Z+YKN+8e/DIREadFv/a62586/c3Z6umlxnztRHP7C59ovvLKXzTmC79lvvyaR5lXPm7OvPalc+aLd8+Z279Vd+fOc8owmtrLenK7+PPO+7z5t9tPNzcevLsSTn976yPmmJ1fMG859/LJL+uJWSDNbd5tH+/erCEkKyoCCRGnX7/2utt7t2w2D167YMwP3mBuP+nZ5vYTnm7MiY8xnzz+0eaYxz/GnPX2OXPrN+bMbd+su2Paw+mDvV83u976m+bVp59pnnPuLebUle+YS7/xQ+vb/v3b5pjFfebEs//VfPSjl63xhghZIW02u20gSZv1cXkPEWdEv/a629dedJG56e9eaMyRs8wPdv2GOfDMR5nrnz5nXv6Ux5hnPPVJ5l3vOMksbj/Z7NpxSqls3/jVTdMdTn9/ynPMB171OHPWyx5rznjNs82p5+8182dfZ29+kPeY5FKerJgkmK6//vo130q+e/NxZvvuLJCKFRThhIizol973e27r/0P81+nPc2Yjz3D/OSUOfPuZ24yz3/yz5jf/p05c8bbX2X2fOjt5pqPv9d87qodpbJ91e1THE7nv/lYc04WTBe/7Qk2oN7yuz9vPnTBP5iVlRV7+U7eXxLlsayYJJjW/CFcubRXeV+Jy3qIOBv6tdfd/sx528zeF28yZz1rzhyfhdKvHXuMrZ/Lt86Zxfe+zlyzfJbZf9v55uDXLiqV7Y/floXTjikMJwmmHa/Og0nak49/ojn55D8zF198sdm3b58NojvuuMMqj++++2i/vkgv7Tl9snrihghEnHLd2iu621dffbV59cKCOfXULebKK6809913n9m5c6fZ85lNZtf7X28+t7ItC6QLjHlwd6lsX3LjlIbTRaefYM5++WPzYHrRE8wbNr/e7Nq1y9x88812dcQXvyIiNqNbe0V/21fC6cLrNpnFbSeZay5/p9l/yw5z8M6/L5VteX4qw0m+xv39Jz/f9F/yZPOmN73RBtMtt9xiw0jHyIsc9UIJJ0TE4bq1V/S3fSWcdq1kK6eVuaFOZTjJamh1ddVceumlNmD8YBpXwgkRcbhu7RX9bV/5cG3oQ7e+i4uDb46YqhsimjAWTqFfECLiLOrXXn+7CTd8OEmYNK0fTgAAUMWvkRImoXp6NG7YcJITb8vQ8RARse7WrVuDdbQJN2Q4ISIiNinhhIiInZNwQkTEzkk4ISJi5yScEBGxcxJOiIjYOQknRETsnIQTIiJ2zvThtNwr/1cWveXA84iIOPM2Ek7z5f87qWeWA88PXDa9uXmzuBp6LuLqojP/nJlfXA2PQ0TEqbGZlZMEyPyiWQ0952qDZlSAufphlm33lp3nERFxGm0+nIrHi73Baie/fCdBM+ibk/GVVVEotGSfWJhV5+td4B632KcyvxNyof7oeSMiYmrbCSe3sMt7TO5z+rgIFx23ujhv5gKromUNi8pzq2Zx3gsP/7h+sJXHjvQPO29ERExqayunsqjHnguNi66SMvVGCgkpf18xON9gFZSbzT+s39/fPwYiIiZx44STtVj1+PuKofn8MZP0x8YhImLrrl84jXNZT8a7feX+kct67nG9+QdG+v39a/MhImIqGwmnwWWyEZfHQs+5+2p/aR5Cg8tvsZsasrApboiohIk3pvLel98fOjd/PkRETGIzKydERMQGJZwQEbFzEk6IiNg5CSdEROychBMiInZOwgkRETsn4YSIiJ2TcEJExM7ZSDjt2bMHERGn1CNHjgRrf5s2Fk5btmxBRMQp89ChQ0YI1f42bTScAABgupAar21KCScAAIgiNV7blBJOAAAQRWq8tiklnAAAIIrUeG1TSjgBAEAUqfHappRwAgCAKFLjtU0p4QQAAFGkxmub0kThtGL6C0tmf7FVY/+SWXD+z7QLS8VI6R+2nzLuuLHIzrU8l362BQAwu0iN1zalrYfT/qWFvNBHw0PCYMFoHtntfhEJ6xBOK/05Mzh8du66AQAwg0iN1zalaVZOfnjIdhlIEk6hFcp+s7RQXU2VQWfV/b1x27bVj1VsV/YPhpl3Lg2GHgDARkRqvLYp7UA45asVGxj+KmVYOKz0B+PdcaFjybY95iB4VvqhQPSDMhacAACzgdR4bVO6PuEUQwLHDalQ0OjKx139uONC+9htCRrZb1jYEE4AAC5S47VNabfCyeIEgh867ntT/nOhx4K/beePhZQXRrV9AQBmC6nx2qZ0/S/ryWP3cp471o4LBJXdXKiunNxxTsCU47L+/iDZzNJC9T0rvUOQGyIAAAZIjdc2pa2HU/UmhqLw2wAJ39AwuNEhR9+PkvAo35uS7X6/ElbuOPeYg3G6YhqMK/bM+t1juuNCqysAgNlBary2KU2zcuoy7o0VAABQQWq8timd+XCSVRbZBAAQRmq8till5QQAAFGkxmubUsIJAACiSI3XNqWEEwAARJEar21K2w0ne1de6A45xb9Tb8hYmcu5O28yVoZ/8SwAAASRGq9tStsNp5W+c7OBf8u2x1GFT5zytnLCCQBgYqTGa5vShJf1nA++Vj7nVOCHU7G9ZD+/1Dcr7vN2f2elNSp4/LkBAGAspMZrm9J04VQLlzHCKQuecuVVPp9/SLbeP4RxxgAAQA2p8dqmNFE4jbikJ4TCKbQ9alyIccYAAEANqfHapjRBOI0RTMKo0NFt+UaHYeNCEE4AAGtCary2KW03nCQUQsEU6vcDJLrthV1lXPVLXEv8uQAAYCykxmub0lbDyf/SV9EGh4TFmsMpQ/+/T2o5rr5KC37xLAAAjIXUeG1Tmu6GiLZwv7iVL3EFAGgUqfHapnRDhpP7v85w/7cWfIkrAECzSI3XNqUbf+UEAACtITVe25QSTgAAEEVqvLYpJZwAACCK1HhtU9pyOOXf5lC+PxR6Q8jeueeMCd16XmHIl8Vu29bOLePO3YHV/727Htv937lP2g8A0F2kxmub0nbDKSvqgzxyvlvPJXTL+LjF29+3DWww1c9HbsrQ12ZvVy82Ju0HAOgyUuO1TWnCy3qyciiKvA2gIqhqAeOMs4+d1Yq7n277wSbbts2CsVhh9VcGq60yE+xcupKJr9ZW+qHn3HPMKM9j0n4AgG4jNV7blCYIJw0GrzjHwklWKu62HSv7BlZe/r667c5vVz7OYzt+3LDIwzEPsNw83Lz9y+1J+wEAuo3UeG1TmnjlFFiF2CBxAiAQEvotDyO/lsgNJ+0PPZbWPaY1FBZeiNj9hoXNpP0AAN1Gary2KU0YTllJdt53KfHDI1S07eqn4XBy94vih4iu3rz+cr5J+wEAuo3UeG1T2mo47V/qOyslKdDFykmK87DLepVA0MLu7K/4++q22x98LHMFgtKSX4bUIJRArb7nlZ8bN0QAwCwgNV7blLa7cipWPGpZj22Rj4RTRn4ZT1cozn5+cPn76rbbP+yxc27xL48d3ExRvXEiP7e83w/TSfoBALqL1HhtU5r0st6GQAKQVQ0AgEVqvLYpJZw8ZNVGNgEA5EiN1zalhBMAAESRGq9tSgknAACIIjVe25QSTgAAEEVqvLYpTRZOcit16AO2tbvm/NvFh+HdDdj4jQzu3X0xnHMYfA5rrXfsZc+POh4AQEKkxmub0iThZD8r1O+HC70fADasRt9qnd9uXh23kh2j0XgaFU7+re0Fa/msU/56stAinACgQ0iN1zalrYeTFF27onALvQ2g2OecZHWhBT9faVQ/BCv7Bb5nz8WO81Yo/nF0u2iXZGVX7JNnhvv5JndVNKCZL4V1CPUBAKwjUuO1TWmr4VQGU74xKLzyOBZOshpxt+1YKepOIJV9IfJAq61Q/OPotp3L+6Cve57uPhXy42h4DULNC6FyO9bvMPR4AADpkRqvbUpbDKfqyqPUL75FOESfz9BLXsGg8/Gfs/NnIRDql+1Yv/+4hhcuMnZoCBFOALDxkBqvbUqT3RARLbx+GPgFWyhuOhhcWpPCHrms5x9H5wz1y3as339cww8XXdl5/eUcsX6HoccDAEiP1HhtU7o+4SSPh13WqxR9LerVQMpXU+442VXHRS7rOeNtvxzXP37tPN1j5KtBDUl7o8fghMqxa7khwuKfCwDAOiM1XtuUdi+cMvLg0VWI936QHzByKVAdVP5sfu0Pjy/vHvSP721LoNjx9mSrAZkNdi5duv35efvHj/fXX4ufWwAA64HUeG1Tmi6cpgEJR1IDAGYIqfHappRwmgBZ3ZBNADBLSI3XNqWEEwAARJEar21KCScAAIgiNV7blBJOAAAQRWq8tiltOZzcu9NE9462gsqddbmV93W85+1dc4F9/Lvfjora/IHzbgPvTsEaoZ8FAECLSI3XNqUJwmlEaPgFuSjAeUD5t25n2/LEqCJ+tATPqcHwizHqda30neD2fzYAAM0jNV7blK5PONliXxTWUEEu+4bsHyriRX/+Ja7FfvZYutpw+hayQl98Rqm/Mvi8ki3+tfm986jM6b6OwZzlXEL0HNxzrX7d0+hVkX4jRbEJANACUuO1TWnSy3rVb1MYEk5OGOiHYCufL6oUezUbX/RXVxeDbftBV9lwj28/2Os8lnPxz0n78416UOk+Oo9g55Vxw87BPdcM/7jDmGQsAMAakRqvbUoT3hAhRTrwL/1gkfUCQLDFvgipWGH2+0PbGmLaH3psxznBV5vDec7qzWkpXu91Xr/dPzQ+I9QXJPKzBABoGKnx2qY0YThFLkNNVKSL0Io97/eHtscNJ7dP9pHHgvucS62/rXAimAAgHVLjtU1pu+GUrXbKy1ZalMvHRYGtFWQpvsXlLnnOve6lY2v7FAybK6NySU3HhR7785SX6OxGZc6S0D52e4xzUKTPDcLsWfeLZvPnCSYASIfUeG1T2m442WI6uPxVFnS3yHpjqrdtV28SqN584BV2IdRfmd8JRx0XehyYx4ZK7Jx1H7fPDZnKc4FzcBj2RbP5Oeg87jgAgHaQGq9tShNe1ptyImFzVMjqq7ZEAwBIh9R4bVNKODVFC+EkKyWyCQDWE6nx2qaUcAIAgChS47VNKeEEAABRpMZrm1LCCQAAokiN1zal7YeTfng2dmdZ7b2atXwtT3679uAuNt3f7Xdv0Z60HwBgNpEar21K2w2nyueDYnhhtKYbCyRU6seR27Jrny/KmLQfAGBWkRqvbUpbDaeVfmQFJAHkfX6nXFVlgaaPbUCUK5lhq6lQOHl9ZehN2g8AMLtIjdc2pS2GkxR7DZbcciHihZMEUmj1UmHoZ36qxxp8gNUNLN2etB8AYHaRGq9tSlsOJ6e420CKFXsdK5f4/H2cgBtrJSNzSfDFwmbSfgCA2UVqvLYpTRdONnjil+bsJcCVLIx0deSvrsa+zKbH8Y5f7j9pPwDA7CI1XtuUtvyek/+lpUXxt4+9oCru6qtc+nPCwb7/VG5LADlzZ/tW9iuOww0RAABHh9R4bVPaajhpiOSX5bxVkB9O/solQ8JCL+kt9PtOWMlYf77B2EGmyDjtd+eetB8AYDaRGq9tSlsOp5YYenMEAAA0hdR4bVO6IcNJLrmRTQAA7SM1XtuUbsyVEwAAJEFqvLYpJZwAACCK1HhtU9rdcPLu1gMAgPRIjdc2pa2Gk70du7z7rdB/s6gWQsXnlK6bJJzcu+xEvZNvrXflZc8TjAAAtsZrm9KkK6fK555KvA/nalhNtHKSsKmHzFo+z1QGKuEEAGBrvLYpTRdO9rNIRYDYx4NAkkBwP1BrH9tw6mcrGF3hOAFWIxROXl8ZdrF+h1AfAMAMIjVe25QmC6fKqskLJwmk2qrGG2NXNNHAkMDRENPj+IGl27F+B8IJAMAiNV7blKYJJxs0XgBU0ICQS3zFOD8gRs6hyFwSarEQivU7EE4AABap8dqmNEk4hd9rqhL84tc1hZO+h+WFTjlfrN+BcAIAsEiN1zal7YdTKFRsn3NZTxjni18HT9rv7HPfp6rsVxxvLTdEWAgnAACL1HhtU9pyOHkhooTCKbSicd5Hqr7fJGOd/b2xg6yRcdrvBmSsX6Yq7tYr9HMLAGCWkBqvbUqT3RDRKHzxKwBAEqTGa5vSDRlOsrohmwAA2kdqvLYp3ZgrJwAASILUeG1TSjgBAEAUqfHappRwAgCAKFLjtU1pu+FUuYvOvzuvoHbbtvddeyNx77xzjzPhnXreHX+jPpcFADALSI3XNqUthpMXMnKHXfCzQ964WliNQsKmeju4MPFnnNzPStk5JwlIAIDpRGq8tilNF05u6NhVyuA5CQn3A7WDVUt1VTQID5dQOHl95bFj/T6Trt4AAKYTqfHaprTl95zccPGCyt12Prc0WNlIQIzzIdhqgOXB5geWbsf6PaKhBQAwW0iN1zalrYaTHzTxD85qSMi4IizWFBAyj4ReLIRi/S46R7EJADDDSI3XNqXthVMtXIZfKhv5xa9jocfwQqecK9avEEwAAC5S47VNaYsrJyn0zmU5CQINBvvYCwG5tOeOt0ETuqyX97vvUYWOMfENEaFzAgCYcaTGa5vSdt9zsgV/jPecLN6qRqjsr6HirW6CY4Q8HPN+d95wvw2qsj+X28kBYNaRGq9tSlu+IaIFnJsnAACgXaTGa5vSDRdOssIhmwAA0iA1XtuUbryVEwAAJENqvLYpJZwAACCK1HhtU0o4AQBAFKnx2qa05XCK3TE3irXuBwAATSI1XtuUthhO3ueU5C67MT9UG/0sEgAAJEVqvLYpbTGcZPXjf76o2B76gVdvPxk78TdFAABAE0iN1zalLYeTG0DO1xdNEk61bQAASIXUeG1T2u57Tt63N4z3/hHhBADQFaTGa5vSlm+IcBj78pwXRlzWAwBYN6TGa5vSROHkfVlr7bJe9XluiAAA6AZS47VNabvhVHzTuFj5EtVaOMlqyd+e5FIgAAC0gdR4bVOa7rLeMPgyVwCATiI1XtuUdiKc+DJXAIBuIjVe25R2Y+UEAACdRGq8tiklnAAAIIrUeG1TSjgBAEAUqfHappRwAgCAKFLjtU0p4QQAAFGkxmubUsIJAACiSI3XNqWEEwAARJEar21KCScAAIgiNV7blBJOAAAQRWq8tiklnAAAIIrUeG1TSjgBAEAUqfHappRwAgCAKFLjtU0p4QQAAFGkxmubUsIJAACiSI3XNqWEEwAARJEar206HzH/D4B/JFizsHBCAAAAAElFTkSuQmCC" width="423" height="271" class="img_ev3q">
<strong><em><center>Figure 17: Insert Line Labels Screen</center></em></strong></p></center><ol start="6"><li>In order to assign blocks to data objects, double-click the cell of the relevant block and select the block name in the project.</li></ol><center><p><img loading="lazy" alt="61850-Browser18" src="/assets/images/61850-Browser18-b1bd153a312f6673ff8372e5a12e170c.png" width="578" height="289" class="img_ev3q">
<strong><em><center>Figure 18: Line Label Window</center></em></strong></p></center><ol start="7"><li>After selecting the block names, click the &quot;Export&quot; button and the directory and name of the file to be imported into Telediagram appear on the warning screen.<br>You can find the exported file in the “C:/Users/&lt; username &gt;/MdvExports/” directory.</li></ol><center><p><img loading="lazy" alt="61850-Browser19" src="/assets/images/61850-Browser19-5f8dd52d76bdc805514fb0028c33ea2d.png" width="556" height="459" class="img_ev3q">
<strong><em><center>Figure 19: Configuration Export Screen</center></em></strong></p></center><ol start="8"><li>The configuration file created in Mdv61850 Browser is transferred to Telediagram by clicking Telediagram / Projects / 61850 Tab / Import Tables from Excel.</li></ol><p>If there is a previously added relay definition, if you want to add a second IED without deleting it, click the Import Connection from Excel button.</p><center><p><img loading="lazy" alt="61850-Browser20" src="/assets/images/61850-Browser20-cb29018c9dc17e54e8345f2898a53ab9.png" width="604" height="357" class="img_ev3q">
<strong><em><center>Figure 20: Import Window of Telediagram 61850 Table</center></em></strong></p></center><ol start="9"><li>After the import process is finished, the table will appear as follows. IP and port settings are checked; </li></ol><center><p><img loading="lazy" alt="61850-Browser21" src="/assets/images/61850-Browser21-e2d0615ca8f9c3d7b78cfcbc0b43940f.png" width="605" height="311" class="img_ev3q">
<strong><em><center>Figure 21: 61850 Table</center></em></strong></p></center><ol start="10"><li>After loading the project to the device, when we trigger the trig block, it is seen that the data is received. Status registers go down to 0 at each trigger and rise to 1 again if the reading is successful, so the reading accuracy can be ensured.</li></ol><center><p><img loading="lazy" alt="61850-Browser22" src="/assets/images/61850-Browser22-d1a4a53452833bda55f78df85286bfec.png" width="605" height="238" class="img_ev3q">
<strong><em><center>Figure 22: Result of DataSet Reading</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="read-report">Read Report<a href="#read-report" class="hash-link" aria-label="Direct link to Read Report" title="Direct link to Read Report">​</a></h3><p>To read the created dataset without triggering, the following steps are followed;</p><ol><li>Reports created from the Reports section are listed at the bottom left. Double-clicking on the report you want to read is added to the Reports table in the middle.</li></ol><center><p><img loading="lazy" alt="61850-Browser23" src="/assets/images/61850-Browser23-3b02e0b2b4a94421b89773812e01e0d3.png" width="575" height="272" class="img_ev3q">
<strong><em><center>Figure 23: Insert Report</center></em></strong></p></center><p>The point to be noted here is that the dataset id (Ds ID) of the report added to the Reports table is the same as the dataset above.</p><ol start="2"><li>When the Trig Type box is double-clicked, the dialog window that opens is selected when the data will be sent, and the reading period in milliseconds is entered in the Period box. </li></ol><p>•	TRG_OPT_DATA_CHANGED: Send on data change.<br>
<!-- -->•	TRG_OPT_QUALITY_CHANGED: Send on quailty change.<br>
<!-- -->•	TRG_OPT_DATA_UPDATE: Send when data is updated.<br>
<!-- -->•	TRG_OPT_INTEGRITY: Send periodically as a integrity.<br>
<!-- -->•	TRG_OPT_GI: Submit when general general interrogation arrives.           </p><center><p><img loading="lazy" alt="61850-Browser24" src="/assets/images/61850-Browser24-7dd84d9a2b496e0fcda6932569a5a94e.png" width="565" height="233" class="img_ev3q">
<strong><em><center>Figure 24: Trig Type Dialog Window</center></em></strong></p></center><ol start="3"><li><p>The import-export operations made from step 15 in the dataset reading section are repeated and the project is loaded into the device.</p></li><li><p>It is seen that the values from the IED are transferred to the blocks and the &quot;Dataset from report flag&quot; block is 1.</p></li></ol><center><p><img loading="lazy" alt="61850-Browser25" src="/assets/images/61850-Browser25-bfc4209ffaeea19248265bf34752acf7.png" width="605" height="243" class="img_ev3q">
<strong><em><center>Figure 25: Result of Reading Report</center></em></strong></p></center></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="theme-doc-footer-edit-meta-row row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/IEC61850-Application-Notes.md" target="_blank" rel="noreferrer noopener" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_vwxv"></div></div></footer></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/docs/IEC104-Application-Notes"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">IEC104 Application Notes</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/docs/IEC61850-V2.0-Application-Notes"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">IEC61850 Version 2 Application Notes</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#read-data-object" class="table-of-contents__link toc-highlight">Read Data Object</a></li><li><a href="#read-dataset" class="table-of-contents__link toc-highlight">Read Dataset</a></li><li><a href="#read-report" class="table-of-contents__link toc-highlight">Read Report</a></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Products</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.mikrodev.com/product-group/programmable-logic-controller-plc/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programmable Logic Controller(PLC)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/distributed-control-system-dcs-remote-terminal-unit-rtu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Distributed Control System(DCS)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/expansion-modules-extansion/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Expansion Modules<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/iot-protocol-converters-gateway-gateways/" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protocol Converters<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/operator-control-monitoring/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operator Control And Monitoring System<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Technical Forum<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Mikrodev UK Limited Company</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/">338a Regents Park Road, Office 3 And 4, London, England, N3 2LN</a></li><li class="footer__item"><a class="footer__link-item" href="/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/">+44 750 225 94 65</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 Mikrodev Limited</div></div></div></footer></div>
<script src="/assets/js/runtime~main.8e70bdab.js"></script>
<script src="/assets/js/main.12289a20.js"></script>
</body>
</html>