<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-IEC61850-V2.0-Application-Notes">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.4.1">
<title data-rh="true">IEC61850 Version 2 Application Notes | Mikrodev Documentation</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="IEC61850 Version 2 Application Notes | Mikrodev Documentation"><meta data-rh="true" name="description" content="IEC61850 Protocol"><meta data-rh="true" property="og:description" content="IEC61850 Protocol"><link data-rh="true" rel="icon" href="/img/mikrodev_logo2.jpeg"><link data-rh="true" rel="canonical" href="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes" hreflang="en"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/tr/docs/IEC61850-V2.0-Application-Notes" hreflang="tr"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.f0a221a8.css">
<link rel="preload" href="/assets/js/runtime~main.8e70bdab.js" as="script">
<link rel="preload" href="/assets/js/main.12289a20.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}return t}()||function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--light_HNdA"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--dark_i4oU"></div><b class="navbar__title text--truncate"></b></a><a class="navbar__item navbar__link" href="/docs/ViewPLUS-SCADA-Editor">Software</a><a class="navbar__item navbar__link" href="/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/docs/Gateway-MBS100-Hardware-Manual">Gateway</a><a class="navbar__item navbar__link" href="/docs/Downloads">Downloads</a></div><div class="navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link"><svg viewBox="0 0 24 24" width="20" height="20" aria-hidden="true" class="iconLanguage_nlXk"><path fill="currentColor" d="M12.87 15.07l-2.54-2.51.03-.03c1.74-1.94 2.98-4.17 3.71-6.53H17V4h-7V2H8v2H1v1.99h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11.76-2.04zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2l-4.5-12zm-2.62 7l1.62-4.33L19.12 17h-3.24z"></path></svg>English</a><ul class="dropdown__menu"><li><a href="/docs/IEC61850-V2.0-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link dropdown__link--active" lang="en">English</a></li><li><a href="/tr/docs/IEC61850-V2.0-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link" lang="tr">Türkçe</a></li></ul></div><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input type="search" id="search_input_react" placeholder="Search" aria-label="Search" class="navbar__search-input search-bar"></div></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/ViewPLUS-SCADA-Editor">ViewPLUS SCADA</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Mikrodiagram-Editor">Mikrodiagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Telediagram-Editor">Telediagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/docs/Gateway-MBS100-Software-Manual">Assistant</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" href="/docs/MQTT-Application-Notes">Application Notes</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MQTT-Application-Notes">MQTT Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MODBUS-Application-Notes">MODBUS Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/SNMP-Application-Notes">SNMP Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/DNP3-Application-Notes">DNP3 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/NTP-Application-Notes">NTP Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/GSM-IP-Usage-Application-Notes">GSM IP Usage Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/IEC104-Application-Notes">IEC104 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/IEC61850-Application-Notes">IEC61850 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/docs/IEC61850-V2.0-Application-Notes">IEC61850 Version 2 Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/MDV61850-BROWSER-Application-Notes">MDV61850 Browser Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/DALI-Application-Notes">DALI Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Web-Server-Application-Notes">WEB SERVER User Manual</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Web-Server-LDAP-Application-Notes">WEB SERVER LDAP Integration</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-OPC-UA-Application-Notes">ViewPLUS SCADA OPC UA Server Service Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Change-Map-Icons-Application-Notes">ViewPLUS SCADA Change Map Icons Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Template-Page-Application-Notes">ViewPLUS SCADA Template Page Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Mail-Server-Service-Application-Notes">ViewPLUS SCADA Mail Server Service Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-MQTT-Channel-Definitions-Application-Notes">ViewPLUS SCADA MQTT Channel Definitions Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/ViewPLUS-SCADA-Alarms-Screen-Application-Notes">ViewPLUS SCADA Alarm Screens Application Notes</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/docs/Block-Descriptions-Notes">Block Descriptions Notes</a></li></ul></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Application Notes</span><meta itemprop="position" content="1"></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">IEC61850 Version 2 Application Notes</span><meta itemprop="position" content="2"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>IEC61850 Version 2 Application Notes</h1></header><h2 class="anchor anchorWithStickyNavbar_LWe7" id="iec61850-protocol">IEC61850 Protocol<a href="#iec61850-protocol" class="hash-link" aria-label="Direct link to IEC61850 Protocol" title="Direct link to IEC61850 Protocol">​</a></h2><p>IEC 61850 is a communication protocol used especially in electrical distribution systems. It was developed to standardize and facilitate data exchange between components in the electrical power infrastructure. This standard ensures that components such as transformers, circuit breakers, protection relays, and other power grid elements can communicate securely and quickly with each other.</p><p>Mikrodev supports the IEC 61850 protocol in many of its RTU (Remote Terminal Unit) products. The necessary configuration can be easily done thanks to the IEC 61850 Browser tool in the Telediagram programming editor. The Mikrodev RTU device operates as a Client and uses files with the &quot;.scl&quot; extension to configure IEDs (Intelligent Electronic Devices).                </p><p>There are three different data reading methods via the IEC 61850 Browser:     </p><ul><li><strong>Data Object Reading</strong>         </li><li><strong>Dataset Reading</strong>           </li><li><strong>Report Reading</strong>   </li></ul><p>These options determine which data will be retrieved and how, and ensure their association with the relevant blocks in the editor**. The settings made are exported and must be imported into the IEC 61850 Table Panel located in the Telediagram programming editor. Communication is completed by defining the IP address, port information, and connection commands of the IEDs via this panel.</p><center><p><img loading="lazy" alt="mdv61850_figure1" src="/assets/images/mdv61850_figure1-50584f64c0d84718969a5fe533ff5b34.png" width="1190" height="415" class="img_ev3q">
<strong><em><center>Figure 1: IEC61850 – Mikrodev Devices</center></em></strong></p></center><p><strong>Note:</strong> This document covers DM series Mikrodev devices with version 19 and above. For DM and RTU series devices with versions prior to 19, please refer to the IEC 61850 Application Note Version 1.0 document.</p><h3 class="anchor anchorWithStickyNavbar_LWe7" id="data-object">DATA OBJECT<a href="#data-object" class="hash-link" aria-label="Direct link to DATA OBJECT" title="Direct link to DATA OBJECT">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="data-object-read">Data Object Read<a href="#data-object-read" class="hash-link" aria-label="Direct link to Data Object Read" title="Direct link to Data Object Read">​</a></h4><p>To create a new project using MDV61850 Browser, follow the steps below:</p><p>To open MDV61850 Browser, navigate to the Tools menu in the Telediagram program and click on the MDV61850 Browser option.</p><center><p><img loading="lazy" alt="iec61850_figure1" src="/assets/images/iec61850_figure1-4e3dd8bd430a5f3b2d5a9b92ddfc5805.png" width="351" height="261" class="img_ev3q">
<strong><em><center>Figure 2: MDV61850 Browser Open</center></em></strong></p></center><p>After opening MDV61850 Browser, click on the New Project option from the File menu.</p><center><p><img loading="lazy" alt="iec61850_figure2" src="/assets/images/iec61850_figure2-486fad9d66a0311526b89885f5fa9cc0.png" width="471" height="373" class="img_ev3q">
<strong><em><center>Figure 3: Creating a New Project in MDV61850 Browser</center></em></strong></p></center><p>In the opened window, select the IEC 61850 configuration file (.cid, .icd, .scl) retrieved
from the relay.</p><center><p><img loading="lazy" alt="iec61850_figure3" src="/assets/images/iec61850_figure3-e679fbd7dd99dbbcf4cf9fd9de7c7e0d.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Figure 4: IEC61850 Configuration File Selection Screen</center></em></strong></p></center><p>A project name is specified, and the file path where it will be saved is selected. A new project is created by clicking the Create Project button.</p><center><p><img loading="lazy" alt="iec61850_figure4" src="/assets/images/iec61850_figure4-d1dc8ce6a7f26899758731c29438c9c3.png" width="590" height="445" class="img_ev3q">
<strong><em><center>Figure 5: Project Creation Screen</center></em></strong></p></center><p>When a new project is successfully created, the Info screen displays information about the 61850 configuration file retrieved from the relay. If the message &quot;Project created&quot; appears on the screen, it means the process has been successfully completed.</p><center><p><img loading="lazy" alt="iec61850_figure5" src="/assets/images/iec61850_figure5-9d7c238c635b1ba8d2cc1c4c5fab61a2.png" width="550" height="493" class="img_ev3q">
<strong><em><center>Figure 6: Info Screen</center></em></strong></p></center><p><strong>Note:</strong> For detailed information about MDV61850 Browser, please refer to the MDV61850 Browser Application Note document.  </p><p>In MDV61850 Browser, the data objects to be read can be selected by double-clicking on them from the Data Objects List on the right. The selected data objects are then displayed in the Data Object Table.</p><center><p><img loading="lazy" alt="iec61850_figure6" src="/assets/images/iec61850_figure6-ff967bcbadefaafdc446381e5c4479d7.png" width="695" height="605" class="img_ev3q">
<strong><em><center>Figure 7: Adding a Data Object</center></em></strong></p></center><p>In the MMS<!-- -->_<!-- -->Type column, the variable type of the selected data is automatically updated. Based on the specified data type, a telediagram block should be assigned accordingly.</p><p>In the Connection section of MDV61850 Browser, the following telediagram blocks must be assigned to open/close the connection between the relay and RTU and to monitor the connection status:</p><center><p><img loading="lazy" alt="iec61850_figure7" src="/assets/images/iec61850_figure7-014dc1dfe504b1345feba842e8d8c2c6.png" width="1858" height="656" class="img_ev3q">
<strong><em><center>Figure 8: Connection Section and Data Object Table</center></em></strong></p></center><ul><li><p><strong>ConnectEnb Signal:</strong> This signal is used to control the connection between the relay and the RTU. A block to be associated from Telediagram is selected.<br>
<!-- -->When a trigger signal (value 1) is applied to this label in Telediagram, the RTU connects to the relay and communication is initiated.<br>
<!-- -->To disconnect, this signal must be set to 0. </p></li><li><p><strong>DevStatus Signal:</strong> This is a signal indicating the connection status and must be assigned with an appropriate block to be associated from Telediagram.   </p></li></ul><p>The possible values and their descriptions for this signal are as follows:<br>
<!-- -->0 CLOSED Connection is closed.<br>
<!-- -->1 CONNECTING Connecting.<br>
<!-- -->2 CONNECTED Connected.<br>
<!-- -->3 CLOSING Connection is being closed.<br>
<!-- -->15 NAMEPLATE_SEND Nameplate information is being sent.<br>
<!-- -->16 NAMEPLATE_WAIT Waiting for nameplate information.<br>
<!-- -->17 NAMEPLATE_FAILED Nameplate information could not be retrieved (error occurred).  </p><p><strong>Note:</strong> When the CONNECTED (2) value is received, the connection between the RTU and the relay has been successfully established.<br>
<!-- -->When CLOSED (0) or CLOSING (3) values are received, it indicates that the connection is closed or in the process of closing.<br>
<!-- -->The values related to NAMEPLATE (15-17) are used during the connection process while retrieving device information from the relay.                    </p><ul><li><p><strong>Read Trig Signal:</strong> The trigger block to be associated in Telediagram to read the data object is selected.        </p></li><li><p><strong>Write Trig Signal:</strong> The trigger block to be associated in Telediagram to send a command to the data object is selected.</p></li><li><p><strong>Status Signal:</strong> Used to track the status of read or write operations. The block to be associated from Telediagram is selected. </p></li></ul><p>The possible values and their descriptions for this signal are as follows:<br>
<!-- -->0: WAITING/FAIL, Request response is awaited or the operation failed<br>
<!-- -->1: OK, The request was completed successfully.<br>
<!-- -->2: MISMATCH, Operation failed due to incompatibility.<br>
<!-- -->3: TIMEOUT, Operation failed due to timeout.<br>
<!-- -->4: FAILED, Operation failed due to internal error.<br>
<!-- -->100 and above: Operation failed due to library error. (Error code: can be calculated as status value + 100).   </p><p><strong>Note:</strong> When the Status Signal value is &quot;1&quot; (OK), the read or write operation has been completed successfully. When the value is &quot;0&quot; (WAITING/FAIL), the operation has failed or a response is being awaited.</p><p><strong>Note:</strong> When the Status Signal is 100 or above, the value written in CtrlErrCode Signal should be checked for the error code.</p><p><strong>The Library Errors</strong> and their descriptions written in CtrlErrCode are as follows.The value read should be the error code written here + 100. For example, the value to read for the IED_ERROR_NOT_CONNECTED code is 100+1 = 101.</p><div class="codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 0  IED_ERROR_OK: No error, service request completed successfully.       </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 1  IED_ERROR_NOT_CONNECTED: Client is not connected, service request cannot be performed.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 2  IED_ERROR_ALREADY_CONNECTED: Connection request failed because the client is already connected.            </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 3  IED_ERROR_CONNECTION_LOST: Connection lost, service request cannot be performed.            </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 4  IED_ERROR_SERVICE_NOT_SUPPORTED: Service or parameter not supported by client or server is being used.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 5  IED_ERROR_CONNECTION_REJECTED: Server rejected the connection request.            </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 6  IED_ERROR_OUTSTANDING_CALL_LIMIT_REACHED: Maximum concurrent call limit exceeded, new request cannot be sent.                  </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 10  IED_ERROR_USER_PROVIDED_INVALID_ARGUMENT: API function called with an invalid argument provided by the user.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 11  IED_ERROR_ENABLE_REPORT_FAILED_DATASET_MISMATCH: Report activation failed, dataset mismatch.          </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 12  IED_ERROR_OBJECT_REFERENCE_INVALID: Object reference is invalid.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 13  IED_ERROR_UNEXPECTED_VALUE_RECEIVED: Unexpected type of object received.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 20  IED_ERROR_TIMEOUT: Communication with the server failed, timeout occurred.       </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 21  IED_ERROR_ACCESS_DENIED: Server denied access to the object or service.                </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 22  IED_ERROR_OBJECT_DOES_NOT_EXIST: Server reported that the requested object does not exist.               </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 23  IED_ERROR_OBJECT_EXISTS: Server reported that the requested object already exists.              </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 24  IED_ERROR_OBJECT_ACCESS_UNSUPPORTED: Server does not support the requested access method.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 25  IED_ERROR_TYPE_INCONSISTENT: Server reported that the requested object is not of the expected type.      </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 26  IED_ERROR_TEMPORARILY_UNAVAILABLE: Object or service temporarily unavailable.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 27  IED_ERROR_OBJECT_UNDEFINED: Requested object is not defined on the server.            </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 28  IED_ERROR_INVALID_ADDRESS: Invalid address error.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 29  IED_ERROR_HARDWARE_FAULT: Service failed due to hardware fault.                </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 30  IED_ERROR_TYPE_UNSUPPORTED: Server does not support the requested data type.           </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 31  IED_ERROR_OBJECT_ATTRIBUTE_INCONSISTENT: Server reported that the provided object attributes are inconsistent.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 32  IED_ERROR_OBJECT_VALUE_INVALID: Server reported that the provided object value is invalid.             </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 33  IED_ERROR_OBJECT_INVALIDATED: Object invalidated.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 34  IED_ERROR_MALFORMED_MESSAGE: Message received from the server is in invalid format.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 98  IED_ERROR_SERVICE_NOT_IMPLEMENTED: Service not implemented by the server.         </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">* 99  IED_ERROR_UNKNOWN: Unknown error occurred.          </span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg viewBox="0 0 24 24" class="copyButtonIcon_y97N"><path fill="currentColor" d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg viewBox="0 0 24 24" class="copyButtonSuccessIcon_LjdS"><path fill="currentColor" d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><ul><li><strong>MMS_Type:</strong> Variable type. This section is automatically updated according to the data object selected in the project. The variable type of the blocks to be associated in Telediagram is assigned according to the MMS type determined here.   </li></ul><center><p><img loading="lazy" alt="mdv61850_figure12" src="/assets/images/mdv61850_figure12-95ae25e1b6a1121f43cfb605024e336b.png" width="531" height="724" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="mdv61850_figure13" src="/assets/images/mdv61850_figure13-d792b8104ac514e812ee6f06cb5e13a5.png" width="529" height="316" class="img_ev3q"></p></center><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-object-reading-application-example">Data Object Reading Application Example<a href="#data-object-reading-application-example" class="hash-link" aria-label="Direct link to Data Object Reading Application Example" title="Direct link to Data Object Reading Application Example">​</a></h5><p>The Telediagram application is opened, and a new project is created.        </p><p>The signals defined in MDV61850 Browser are mapped to appropriate register types in Telediagram. In the example described here, the following registers are used:</p><ul><li>Status Signal: To monitor the read/write status of the data object.        </li><li>Data Signal: To retrieve the value of the data object.          </li><li>The Telediagram application is opened, and a new project is created.             </li><li>The signals defined in MDV61850 Browser are mapped to appropriate register types in Telediagram. In the example described here, the following registers are used:<br>ConnectEnb Signal → Binary Register<br>DevStatus Signal → Word Register<br>Read Trig Signal, Write Trig Signal, Status Signal → Word Register<br>Data Signal → Long Register (A block is added from Telediagram to the Data Signal section based on the variable type specified in the MMS Type column.)     </li></ul><center><p><img loading="lazy" alt="iec61850_figure8" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAArUAAAEsCAIAAABSQ9wAAAAgAElEQVR4nO3dbWwdV53H8YsQRYhQ8YJG2ooHrZRqyZpSrVogDS9wBUEpMrCKsKItLAJBnILrkpiwqOEpsWncpo6pSJNAH0hbJ6nT4EJo4qwS4hcLqIIuRTwWhCoeValaEN0tRTQUe8/ceTrnzJkzD5575+n70VW4nXMf8P0fn/ndMzPHnUUAAABVp+z/AwAAoHLIBwAAQEc+AAAAOvIBAADQkQ8AAICOfAAAAHTkAwAAoDPkg07HFhpopZVWWmmlldbGtzJ/AAAAdOQDAACgIx8AAAAd+QAAAOjIBwAAQEc+AAAAOvIBAADQkQ8AAICOfAAAAHSsn0grrbTSSiuttEY2Wp4AAADaiXwAAAB05AMAAKAjHwAAAB35AAAA6MgHAABARz4AAAA68gEAANCRDwAAgI71E3O2zs3NzczM7Ny5c1fPTE5OircQb1SFn5dWWmmlldZWtTJ/kNnZs2fvuOOO3sWCqAMHDog3LfvnBgC0CPkgMzccTO+/+fTjBx955p7Hlu/t0U28uHgL8UZuRCj75wYAtAj5IJu5uTk3HDx64XB0j/7dC/ftuG8hx+0T9y98f8mcEsQb3fbFz4s3PX78eNk/PQCgLcgH2czMzIhdtfhaH92Rf2HxaxumH7po+2y+2/V3nTr56weMEWHh8YPiTfft21f2Tw8AaAvyQTaTk5NiVx09rPDIX+9/623zaXLA/A9/88dn/2psGvvK6bgDDeJNd+/ePT8/f/78+bI/AwBA85EPsnFPGIzuwnfct5BynmBpafmSm+aWl5eNrZ8+8bAxIrjve+zYsdnZWSICAKDXyAfZJOYDseN/8ulno7dzP3/SbX3px48+/JPfxaUH8TqWfHDixAkREebn58v+GAAADUc+0O3pimu154OlJfOsQBAdvvTtX4h/138hdrIhMR8Is7Oz586d6+dnAgBoG/KB4p2bNl799tdfveH17x6+1vgAez6IO2ogbl//0W+Xu57+y3OWDJEyH5w5c6bPnwwAoFVYPzFs3bNnjwgH7v74qsG1nXhZ88GqHUdF05e/8wtLgMiUD0r/rGi1tLK2Jq200tqAVuYPQk4+2ODlgyvf8toC84HY/qrPnkgMB+nzwalTp8r+tGDA2poAGoN8oHjX8LXrNly+7m2v2/Rv7zQ+wB2UM+WDC8///bHf/VE0veZzX7UfgyAf1B1rawJoDPKBbmpq6pZbbolrTZMPnvvb88Ht2kPfdE87+PGTfwrmEsgHjcTamgCapJX54MHxgcHVHec2PJXxqVnnD8SWbz/x1NLSkryFfNBIrK0JoElamQ8WuxFh8/hs9uflyAc/f+ppbQv5oJFYWxNAk7Q+H3TvjI650wmrhw4lPC/H+QfRxCD+nf3om//7+n90bwvXX/EPHztAPqg7e99Ic2NtTQDVQT5wjjV4seDQcCdpUiFNPnjFTXPRm5YPlkc62u1fPraHfFBrifmAtTUB1Aj5QDrQkOKgQ1HzByIQ/M/Iy8KN3YiwknxgX/YRhWBtTQDtQT4oPx+8ZPth8Z/X3vgfufNB4rKPWDnW1gTQKm1dP1HKB503rbLkA+25afYBD/3wN9Gb/fjCf13/T4n7AMt6TW+4Zq37sKs3XD41NVWhz7kpraytSSuttLattZXzB/L1jRWYP3jxtvvSHF+w7JOu8vPBm956uWXxBuTG2poA2qaV+WAF7PngW088tXrnccsQv27m9PaHvlf4+QeJyz5i5VhbE0CrkA+ySTxH/Vd/eGY53umf/j4IBH8YWXXJti+t3nbogY9evfLzE+3LPqIQrK0JoD3IB9ms/Bp3ecIguP3vyEvc7XtOnWQfUCbz2prTQylW08o6f8DamgCqjHyQTdw+4NG/3/v+Q9/IFBGit/F7zWvk1WkfkHdhygpRf4TZiXVOXOhNPmBtTQCVRT7IJm4fIG5HfnJ85K6Hc4eD7fee/s5f7s+QDw4Nd7xvuqs7Y9M9/JnVtaTCNx1cN/pg/IPrK/ojpPuhCjl31T3MJG6rth0O7rsTTuQDAP1EPsjGkg/E7ftLh3c+cDrH3+jbc+obca9p3Afc+Zk3yhPgU2OZ/9BUBsa1IhIfXF+9zAeJa2sGmeDZkReJ+1tu+LC4/9LuChnkAwD9RD7Q5Vsjr9c3dR8ws2X4jebv7vKx8+ifljD+sYnwWcF8wPTQYPCYo6ObvfsDn/ywcccZeYvhoc3xEwzVV/b8wcu33eVOGPxs66VuXPjR1leuJB+wtiaAHMgHipxr5P3yuiukK+A3LcRvLCQf7P/Q2sFNkQkDZ6fu7vKdQ+Zj04Y/LWH4YxPiWf7cg7cXdAKB8neq4o4vGF/Q2eLFAuf/Rh3nEsrOBz/Y+mo3H1y67YCbD5ZGOn8euYi1NQH0U1vXTzS15l8jz4kCg/vd+wuDHfe+cWNB+SBc8zEg7cM6F68aMC791P3X+3mDLcopBcPOc+P2jvJak5E39Vq1N5UOgpRe37St8icpf1ZJz02TDxLX1nxu5IUiEwze+Gk3GQT/fmb0PaytSSuttPazlfmDUP418uQoENyXNy6Pb+qs2fFL9/6tO9a7LxNscR8QkLcbvyPetHEwcnwhumOOyQexW6Kvo22xP9j4FoO9PDGiFyLXN3rXL6T489+FzB984IatIg08M/LiIBl8cGwra2sC6D/ygSLnGnlSFDh5+5rOyLhh4/rrTnbv7x/pXHH7rd6kgrfRSQzeRiVJxM4hm85PNB1fSMwH0rN8puML0gkN6fOB93+jNez5INPamuJ22cdmxP0ntl7C2poASkE+0OVZIy/x/AM3MXi7/8ikQuxMg20fIH+v9XbDpvMTk/KBelZBZIsbFKbG/PMTtesbv2x6C+3VWsOeDy7KsrZmcBXDy7bdw9qaAErRynyQ5jr+GInzB937yl5fnjzQkoR3KCGcSMiQD3r5ASGPxHyQ8vb8yAu0lQ/u/ujgRaytCaC/2poP8n61Tc4H3YMFzhRCuFE7fBA5UVE8knxQf3H5gLU1AdQR+SDcoi0MIE3ghxMMk5OTYix+5Jl70s8fKBvl8w+c++4DnJMTpaMSej4QbyfedGJign1AlcXlg8f6ubamc+3r6pQnVOqkebWBiaPeFkuSbsBaWADitTUfJF7HLz9ebPHPs5uZmRFj8enHD8aff+Dv3ZVJhe5RBmk6QT8vwbkAsmv9misiEwwLjx8Ub7p3717yQZVZ8sFjfVtbU+SD4Ruk60fSR4TpIXmBrOCMFvIB0FZtzQeJ5+Evmk7cW1ycm5sTY/H0/psfvXDYPmrnvCnHGrqz0xcO3/bFz4s3vfvuu8kH5arB2ppyPlg0duZuCFAuPXXXyJJWyvJIS2dOHI1Mp8UsrOm/Y/h4MgRQT+SDyJbwPHz/65T6+AMHDrgRQXyt1w805L3tHwmmH8LJA/Hi4i3ccDAzM3PCRz4oRaa1NeWjSF595di3MOhMHRW0wqYtH0T3/X5nnhqTJsy6swXuVSrKJanGGYJgOs24MEb46+O9Y2//OAiAnmnl+onqqOe0xl8KKFq1dYLPnj3rRoS+EeFgbm5OzgdV+SRb05p5bU39mhQl+Z28fY2THgpaYVPLB+oal91kEFkl09lhh7EgPL3G+XndvwsaPb7w4HhHm05T80FHWWvS/RMeNVw9k1ZaaQ02Wp7QWNHrG6PX8QdfpwZXD4wNR79FiR32vn37du/e3btYMDExsXfv3uCwgpwPREbp/8fWZpnX1tTOTh0Z3z8SzBDcumO9fd2LbCtsavnAcHzBfKLA0dHN3akFQ5M/36AcnohMp1nmD8LXUVICgBppZT4ozvz8/LFjx070kXg78aZl/9xtlHFtTf8y12C2YGEwvMbVnVooaIXN+HwQLI4ZXSXTMTuxbkhk3+BSheDIghIL9LW2wuk0uVVejrqbSIbcl3VSSD3/jCfQeuSDFTl//vyRI0f6FhHEG83Ozoo3LfvnbqlMa2t6scDZ37u7cz8WuCcfLBe2wqaeD4wLfxnXtVTOUgzPN5Sf6C2dOXHUOJ0WtAZnI/qt4Z8I9/IHgLohH2Q3OzogzScPTZ0XX+hnE+24ptO5Zkfy42zEGxEOeivNNXsxj9Hygf/t348F/mEFkRuktS4KWGFTyQecuwqgIOSD7Jx8MOR965oa6nTvnzt37syZM6fi3Lmle0rbxl2xj0ggXpxzDvqhwHzgzgR0Tz4IZhQ2LfgnHywXtsIm+QBAL5APspPzgXTfiQoDo6Zdi2gRDeLfIU7UqrrIvt923b86cx5dW9M5k2D9mvDCRScrDG5SpgpWusIma2sC6BHyQXZSJtCnEgz5IHgI+aAOLPMH0ev+VdG1NbuLZurXIITrIhSxwiZrawLoEfJBdvr5B7bHulMH/l3yQeUZ186Ku+5f1fO1NSPHGlhbE0DvkA+y048vmA8qBM0qy4NRAdq+337df0Qv1tYMDlX4nMkD1tYE0GutXD9xha1SPhCtUliwP1efP6jQT0RrQFtb8+JVluv+o6/M2pq00kprY1qZP8guZv4g/vxEF8cX6kBZW9MJAfbr/o2vwdqaABqAfJCdctAgTATkA8hYWxNArZEPgJ5gbU0AtUY+AIqTbW1NZ01N32Xvm45ulxfcTNj4KdbWBFAo8gFQnExra965ZeOWO6UFNt3lNZ273kKbuzb692wbnbU1b34HB68AFIt8ABQn89qa0SdK56nk2QgAxSAfZOfOIUujsTP6pxqdo6codp/a0Z5u3Bi0sBuosGxra4bCdbSMCSP9RgAoCPkgu+41jQMDwXDs7s4TRmd/ny8/TP2CGd2taHHCO7bNbqDCsqytqT7DuKf3Y0P6jQBQEPJBdt1xeXR0INiLDwwNpZtJ1nb4mSaN+SNPdZBhbc2YJzJ/AKAaWD8x7/qJ4t+BUdEq4sHolPlIc+S5yt7dWTwhftB3nhsO+vofearQp0GrLOfamovSBIBTYq81JjU6vS6yUX7fIn8iWmmlta2tzB9k543F3YAw68SD2bTf3tRv/6knjfkjT7WRZW3N2dHwGJV0Zkn6o07xh6IAYMXIB9n5w7ITEAacjJB6djc+H9gmjfkjT/WRaW1N5cGJJ6hmPJUVAFaGfJCdsi+Pfum3WMn5B8ZXAACgJ8gH2UV322mvdDdckJBx0ph8AADoB/JBdrnyQTARrB4eyDppTD4AAPQD+QAAAOjIB0Bx8q+tGV0ck7MUAZSJfAAUJ9famv4T5UdylSOAkpEPgOLkXFszujgmf6UJQMlYP5FWWotrzbO2pr445mKmtTUjC2ZU6NOglVZa69zK/AFQnOxra5oXx+SvNAEoG/kAKE7mtTVjFsfkrzQBKBv5AChO/rU1F9XTCzn/AEDJyAdAcfKvrbmo5gOuXwBQMvIBUJzC8sEi6x8AKBf5AAAA6MgHAABARz4AAAA68gEAANCxfiKttNJKK6200hrZaHkCAABoJ/IBAADQkQ8AAICOfAAAAHTkAwAAoCMfAAAAHfkAAADoyAcAAEBHPgAAADrWT6SVVlpppZVWWiMbLU8AAADtRD4AAAA68gEAANCRDwAAgI58AAAAdOQDAACgIx8AAAAd+QAAAOjIBwAAQMf6ibTSSiuttNJKa2Sj5QkAAKCdyAcAAEBHPgAAADryAQAA0JEPAACAjnwAAAB05AMAAKAjHwAAAB35AAAA6Fg/kVZaaaWVVlppjWy0PAEAALQT+QAAAOjIBwAAQEc+AAAAOvIBAADQkQ8AAICOfAAAAHTkAwAAoCMfAAAAHesn0korrbTSSiutkY2WJwAAgHYiHwAAAB35AAAA6MgHAABARz4AAAA68gEAANCRDwAAgI58AAAAdOQDAACgY/1EWmmllVZaaaU1stHyBAAA0E7kAwAAoCMfAAAAHfkAAADoyAcAAEBHPgAAADryAQAA0JEPAACAjnwAAAB0rJ9IK6200korrbRGNlqeAAAA2ol8AAAAdOQDAACgIx8AAAAd+QAAAOjIBwAAQEc+AAAAOvIBAADQkQ8AAICu4esnzs3NzczM7Ny5c1fPTE5OircQb1SFn7dtrdS3za1Uv9mt1Lf01sbOH5w9e/aOO+7oXceKOnDggHjTsn/utqC+bUb1m436VkRj84Hbvab333z68YOPPHPPY8v39ugmXly8hXgjt5OV/XO3BfVtM6rfbNS3IpqZD+bm5tzu9eiFw9E+8d0L9+24byHH7RP3L3x/ydzPxBvd9sXPizc9fvx42T9981HfNqP6zUZ9q6OZ+WBmZkYUWwTDaFf4wuLXNkw/dNH22Xy36+86dfLXDxg72cLjB8Wb7tu3r+yfvvmob5tR/WajvtXRzHwwOTkpih2dmHrkr/e/9bb5ND1p/oe/+eOzfzU2jX3ldNxUlXjT3bt3z8/Pnz9/vuzPoMmob5tR/WajvtXRzHzgnnIS7QQ77ltImTSXlpYvuWlueXnZ2PrpEw8bO5n7vseOHZudnaWT9Q71bTOq32zUtzpamg9E13ny6Wejt3M/f9JtfenHjz78k9/F9T/xOpYeduLECdHJRA4t+2NoLOrbZlS/2ahvddQ1H+zpimu19zCRLi3ZU3SvL337F+Lf9V+IjauJPUwQIfTcuXP9/EyahPq2GdVvNupbF7XMB+/ctPHqt7/+6g2vf/fwtcYH2HtY3LyTuH39R79d7nr6L89ZemHKHnbmzJk+fzLNQH3bjOo3G/WtkfqtnyiCp+hebkWvGlzbiZe1h63acVQ0ffk7v7B0wUw9rPTPqo6t1LfNrVS/2a3Ut16t9Zs/cHrYBq+HXfmW1xbYw8T2V332RGL3St/DTp06VfanVT/Ut82ofrNR33qpXz4Q3jV87boNl6972+s2/ds7jQ/IMUN14fm/P/a7P4qm13zuq5ZeSA/rA+rbZlS/2ahvjVQ7Hxwa7gyu7t6Gp7xN00Pd+1NTU7fcckvc89L0sOf+9nxwu/bQN90DVz9+8k9BGqWHlYj6thnVbwJG7/qrdj4QHhwf8LvX1JjW22JlTaBiy7efeGppaUneQg/rLaey0YJOD20en016KvWtParfBozeNVenfNDlJVC7HD3s5089rW2hh/WcKK60P5idWOeMIL3ZQ1DfyqH6jcfoXXPkA/PNma4a6bj3V207HNx3mkY69LBiqHsI8xYT6tsEVL/xyhu93Tv/N/Li9TfuIh/k1t588Iqb5qI34wjy7MiLxP0tN3xY3H/p9sOMIIXp5R6C+lYd1W+88kbvIO3J4Y98kFV780Gabxgv33aX28l+tvVSt5/9aOsrVzKC2BcOa52yv0FS3zJR/cYre/6g2HzQwvqSD2wjyA+2vtrtZJduO+D2s6WRzp9HLsrXwxIXDmudsvcQ1LdMVL/xGpQP2lnfyq+f6Pcwv9Xcw7TnpulhD/3wN9Gb3MOeG3mh6FuDN37a7WHBv58ZfY+lh1lW/HjDNWvdh1294fKpqalqfc6ltEr7A681Zg9BfRvYSvUb31re6J0vH1BffaPlCeVTr6D1r5BxbgMTRy3PKySBfuCGraJvPTPy4mDs+ODYVvd+vh52ld/D3vTWyy2X/7ZF5Ao37wz27m3okO2p1Lf2qH7jlTp6F54P2lnfaueDvOw97FtPPLV653FL91o3c3r7Q98LutdlH5sR95/YeknQ2/LNUCUuHIaUqG+bUf1mK6q+OfIB9dW0MR+I26/+8MxyvNM//X20e71s2z0rHEEWkxYOQ0rUt82ofrMVVd+gxEc+8mb3dtH2+6lvJi3NBylvz4+8QLs2+u6PDoo7e06dzNfDUAjq22ZUv9mKqu9F3RNOl6XbTaObqW8m7coHj/793vcf+kbWTqbdxu89bexePexh6c7rbo+m1RdZUP1mo75p9X6/0K58IG5HfnJ85K6Hc3ev7fee/s5f7k/bw+6/wT8JK/msK5ugH4Rndck39ZTgFoSJStR3/4fWDt/gfc5OXdaNPuj+R+Qkbbl85tIcHd2sl1U5h6sFNU2vEtVXf7u9YtnLRBHTqWB9k0Zv8fsb/PrHkIfuhNEgNfJBPpYeJm7fXzq884HTO+5byHrbc+obca8Z38P8XYVzNm/ytb9mxivFc79a/VWjvjdtHNwUnHs/sHmdN4JYfmkTf5/ZhaRQmeq/MUyEY9PO/5IPilCN+qqjd3fvHn/ZRWI+EN8ZwoQxNVbQ0E0+iGNfysrew3p3s/Uwp4sEfSj4vuhtkS/uCnthNHIGtHzQ7SijY925hLDTOJ3Sf9mkeFsxtajvro94ewjnF/7QsFc4946hIuEkgfeAaGnkX3hjTS1dokHqUP0wHfqU+kq/0W59pdZPflir8qw8AjS3rIE61FcbvcMveJGxWp382zw+HR3MjV/nLAN1+Ltv3UeQD4wSl7KqYA9zquvXcmpsdbAvMe34wwEl9itpNB8Mag92nu5HDTma1ECm+u4f6Vxx+61BCcR/dtZfdzIoysJgZ2T8sV9ed4V0KfOmhWLqe+dn3ugNEGPiA/f+NrEorlMIQ0W0EUH6ahLZW3j39VeQvoU098toXaq/6yPdwdqdOXAZiyJ+x7XZhWjFlb+D3PB5wTqO3l2RUVQZq00DbPgA5zdXn36wDNTy775lH1FKPqjU+k3RVhE8RfdyK3rV4FrLihbhkCHGiJgR5OTta7r/Ob5Jeerg/iJ6WOfiVeG3vXAc8fYN3Z8ouuf2ulr3uaZdiPtpyK2L+ojTedOqWSVAKO9SegXtrVnr6+wDwoK6dQzLJ+rr7D+cPYS/UTy+wPqKsoqP2imuKJz4wN1//Sq4P1J0xyBajWeQ+A9wPg3jXsTY2vca9a61TtV3/z+7qwBFji8ov/vR6ut9w/0G6XWD0qvQu9bM9Q1vorhrdvxS21LAoG0dveV8IH1h836iIBbo+cD/eaXt8szfpdJqoZGBunOx6Xd/0fS+0f1Cu9ZPNHF62Aavh135ltdmH0HWXLE+7Gf+9w+l8zmhIVdvi0ug8uRB5BzD6PRRd4scG9PMH2gPVlJnneYPMtdXHv3F/ZFxUVP/O+KtO9xay49Rai0e4L6YPPTI444yJOn1PXWzE/UODbujxuzE8OiD3iyC+Tc88URFy1yCVtOGzh/UqvrB+e3+bJByGEjaMViqr9RRSQmNlLm+CfmggEE7cfT2haOo6eCRMsBGHiBxAqW0dzcO1DE9RH9Zji8YJS5lpcxQOaOD3430ESToYWrn0wcUTzgzqcxYhk+M72HaJFJkCAjPXjRlwxz5QB93apMPFrPWtzvKu6Xxvi8uDPpzzuOb3GgoFdSfMZLToRwinVcLn560h5gac85M9D7bQ8PivuHQoLLbcKumnK8UsucDuY4NzQeLdan+/g+t/cjN3v+haH21MT3aqh12fHB8yBscUpwJX3MZ65s2H+QetNPmg2CIjo7VWtUMD5D58xCWgdo4Dtj3Eb1R7XwQf5a+tJSVoQaJI4h3xCHsUkpXkw5JSONF+ODYQcTWw6SvFOH5B/7hRmeYCKYow0NWUlzNmg+0Y9W1ygeLSUuVaSOIV1ancH7ac4d7pdC+8GCTqF3ka2Xsd01zPojODBnOD5Duu6vQq+cnrjbPCsSOEc0/P7EO1Z/ZMmw4+Teob/DnBgbGhqPVD74I+q3hGWr2v01QJ8WM3mnzQe5BO1U+kH61TWO1f9bRYswDgpOX5Y2Wgdr0u294WfJBiqv4knuY86Wh23W8EUR0mu4IEmzXDmWpkTMYL/ycoRzCTJ0PvNmhcDpBPS/BHyA2Dw9J30ejQ4z5k7HvS8SX2gpOWqbp3DGP0UcQ7/ufv2PwJ5ZFfb1S+nWUvz5qp615XykiR6PSzTD3XXDWW01R/cYraPS25oMCBm1rPjCuf2Aaq4O4L6e98AGmS8ksA7X5e0LkZckHWg9LvLbE/bBiR5AwSzr9Qzr5WT7QIJ0R7fQqhdfVYgaRio4g1ZyLLnAP4Va2e/AoSISbFvzDz7avEZEDln52rOYeQvojeNULfJlQ/cYravROnj9Y0aBdofpWb6CuWT5Qm2KvLZmcnBSVfuSZe5SetBCOIN1TEOReIt3vfrHw0qjxbOeYKCreTrzpxMRERUaQqu9LIr8MtkvG1UnXSH27UW/9GuU7xMjgJuXLonQWm18y+eq4/SPBkaaO9L0zHEeqVt96o/qNV9jonZgP8g/awa3E+lZ5oK5tPoi/tkSYmZkRxT79+EFtBFEypvjPuETpdCb3P+UvHOJ7yWAQV6W+6D1x4fGD4k337t3LCJKKJSxHLxlXRevbPXtZPws9LLcy5Sif6hycwS4dmQ6+f4geIj2L+haJ6jdecaN3cj7IO2g/Rn2t6pcPEq8tEebm5kSxp/ff/OiFw+YRxD36qJyspPQY6fHSUa4gTwSDiPia0n2YeKPbvvh58aZ33303PSwV80UZqZYoj9a3Jzdptpn6FozqN15xo3eQ+SQiuq100A6eSH3j1C0fJF5b4jtw4IDbyUQwjExVFXgb/9fOmpH/POh2L5F8T/joYQm00d9+yXhE7+rrnAgdjkHOxKN4C+pbMKrfeNUdvZWDwtTXotrrJ0o9zG2Nu7bEW5FKcvbsWbeT9cJ7r7zyvf69zqs23ti9K7qXSL5yD6vQJ1nBVm1dsItXWS4Zj75yT+trRH2pPtXP0Fqx0ds4aFNfe2v15w+0ZWgTry1RiJLv27dv9+7dRXe14EvGlf8+MbF3795gYkruYaKXl/Ch1YVSXGccsV8ybnyNHtVXNkF9e4HqN17FRm950H4v9U2n2vmgIPPz88eOHTvRR+LtxJuW/XO3BfVtM6rfbNS3RK3IB+fPnz9y5EjfOpl4IxE/xZuW/XO3BfVtM6rfbNS3RK3IB4vdTiYi4WxfiDeie/Xc7OiAdDbz0JS9vjuuCR972fumo9uv2WF4cLBx+n2XKSdPi7cr++dvt75WX2655lP8dvcdo3dZGpwPpoaUEcTZdO7cuTNnzpwyu3NL+OdG1265M7p54y7DY4ONuzaG7zYwWqlFsBrJ2fEmvjoAAAYeSURBVEMMeWdHO6V27sfW984tG/2KdkvnVs2569VPVM+7Z9soXpyjkpXQ1+p7Lf/s/Gq/o2or2DRU1tFbHYPXKvVOMXoH9Q3eDY5m5wN/P+2PIDZixPEf4gw+3lOlcSh8PdNG89PRM/IeQi1IwocfPlg8NvoKxo3ym6EC+lr9Rf/3XGpFb2Ucvc0PSz16mzeiJflAH02SulvweHlXb9+ovTPjSK9Jn7z+ZdL6620cE9TimvOB9m0GZep79bv3yAd9k3X0Ng3E6UfvxCG9rdqRD+RImCIfxA8i3c3GjRLmD/pBPwKd/hmWL4gxG2XJX1HRe32svjqOsOfoj4yjd3fMHRhQ+0P60TtpSG+tZueDzN/5/EHEOLXl91PjRvUlGEV6LvevtP3LYszEdcwboyT9q76aRDi7qE8yjt5yag/G5/Sjt31Ib7Fqr5+4otawzM7vdHzJDc8NusvsqGi1hM3IKyvfLqv0aTSuVa2CZZ8deW7QMZyvg15rzBHosPrK071HVOjTaFtrOdVX5g8q9Gk0sDXj6K3v4Lv/kX70NsXNKn0apbU2e/4g6FUZzwhQOlP6g1VMPfdRzDdIYw2kk0flvqCelBSdlAw2ametUePS9bP6IY4v9E3G0Vv5tZSPFnH+wYq0Ix/Iw0bc/P/UULAxz/ULhIM+U+Z9ww/eXIbY8wuDaUzrRk5PrJp+Vl9povr9kXH0lsZs6SFcv7BSzc4HplHBdobLCgYR5d3UQQsAkEHG0Vt5in7Ad8W5sL0anA8AAEBO5AMAAKAjHwAAAB35APXkni8iHSvsHj9Md+xQPyE65fFI/VJ4DlSWpoTqxz0daKwG5wP3N1z5Te5uSn3ioHYydLh3kF7TsFE+s4aTFHvGWzFN+9hTDNxeyZS9frrr3LjyqTJKqL7x6eiRFYze4ZicY/SO2dhWjc8H+rmvaffZ+oNTXxUzyx9q6ovuZz8afNhTQwNDQyn+Tk/0D+2k/zs95IPKKKH6xqejR3KP3uoCF1zouDJNXz9x1PnHbRWV9/5bvZQ29rnOQDDQCVdYM6yqIVotq2rYQ2iVPqsatrofeLeoolXsIEanRo17COm5QZHCId4ZcqI7A/+O81w1H8gHFyr0abSttaTqy0+v0KfRwNbco/eU/JiOu35i+tFbeqTSN3r+81a0tdnzB94+3l9OVf7PhKU2/IEg7m+I8YeayhYuj98tq/gn6eu9uuSK5QtizEbttShtifpeffPT0Su5R+/wTBTzxJ999E4a0tum8fnAr7j3S508ZySdfqSt4RUZR4wbA7alPLBi/m+ys4sYGJAqbXuCyjgiKN8gF7X70bdHKfpd/Zino1dyjt7eU4eGlMMT6Udv+5DePs3PB24XGxqKTAmYRQcCLYumDJt8weyx6JRghl127iPQ8iuQD8pTZvWZP+iDfKO3Og4HYzDzB3m1IB8o++pMkVCbzuIPNVVJdOBWTy2yFkAe4lOfwa7tNShwifpfffPT0SN5R299AiD4dscfasqjFflgsXuAUt+YPP8vd8f0J7sSDvqisD3EYtor4PXTE1Ge/lc/9unohbyjt7xdvZQh3ejN9QuKduQD48Zs+WAx7TgSbOBAJQDksYLROxyB+UNNK9XgfAAAAHIiHwAAAB35AAAA6Bq8fiKttNJKK6200pqzlfkDAACgIx8AAAAd+QAAAOjIBwAAQEc+AAAAOvIBAADQkQ8AAICOfAAAAHTkAwAAoGP9RFpppZVWWmmlNbLR8gQAANBO5AMAAKAjHwAAAB35AAAA6MgHAABARz4AAAA68gEAANCRDwAAgI58AAAAdKyfSCuttNJKK620RjZangAAANqJfAAAAHTkAwAAoCMfAAAAHfkAAADoyAcAAEBHPgAAADryAQAA0JEPAACAjvUTaaWVVlpppZXWyEbLEwAAQDuRDwAAgI58AAAAdOQDAACgIx8AAAAd+QAAAOjIBwAAQEc+AAAAOvIBAADQsX4irbTSSiuttNIa2Wh5AgAAaCfyAQAA0JEPAACAjnwAAAB05AMAAKAjHwAAAB35AAAA6MgHAABARz4AAAA61k+klVZaaaWVVlojGy1PAAAA7fT/Dc62YA8z6UkAAAAUdEVYdFNvZnR3YXJlAFlhbmRleC5EaXNrTl/4kQAAAABJRU5ErkJggg==" width="693" height="300" class="img_ev3q">
<strong><em><center>Figure 8: Data Object Reading Example - Telediagram Project</center></em></strong></p></center><p>The blocks defined in Telediagram are exported in CSV format from the block properties table.   </p><p>This process generates the data file required for integration with MDV61850 Browser.</p><center><p><img loading="lazy" alt="iec61850_figure9" src="/assets/images/iec61850_figure9-a49d4c30a7eced217dfbbe047b8ea748.png" width="1233" height="703" class="img_ev3q">
<strong><em><center>Figure 10: Data Object Reading Example - Exporting Blocks to a CSV File</center></em></strong></p></center><p>MDV61850 Browser is opened, and the RTU/PLC Integration section is accessed.           </p><p>The CSV file obtained from Telediagram is imported.</p><center><p><img loading="lazy" alt="iec61850_figure10" src="/assets/images/iec61850_figure10-b962902edc27a1d1bc8e987bc23bc80a.png" width="1425" height="560" class="img_ev3q">
<strong><em><center>Figure 11: Data Object Reading Example - Importing the CSV File into the Browser</center></em></strong></p></center><p>Once the import is completed, the information screen displays the properties of the blocks.   </p><p>On the right side of the screen, detailed information about the blocks is listed.</p><center><p><img loading="lazy" alt="iec61850_figure11" src="/assets/images/iec61850_figure11-566bea9777d521b6e4377e25cee48d50.png" width="935" height="428" class="img_ev3q">
<strong><em><center>Figure 12: Data Object Reading Example - Transfer of MDV61850 Telediagram Tags</center></em></strong></p></center><p>In MDV61850 Browser, the tag mapping process is performed using the following steps:</p><ul><li>Double-click on the relevant section where the tag should be mapped.     </li><li>In the Tag List window that appears, the available tags for mapping are displayed.       </li><li>Select the appropriate tag and map it to the corresponding section.       </li></ul><center><p><img loading="lazy" alt="iec61850_figure12" src="/assets/images/iec61850_figure12-1eff9f61c6dd11322ef3c396c2543bf2.png" width="1543" height="650" class="img_ev3q">
<strong><em><center>Figure 13: Data Object Reading Example - Mapping Tags to Sections in the Browser</center></em></strong></p></center><p>After completing the mapping process in MDV61850 Browser, the configuration can be exported in Excel format. From the File menu or file shortcuts, select the &quot;Export to Excel&quot; option.</p><center><p><img loading="lazy" alt="iec61850_figure13" src="/assets/images/iec61850_figure13-025e118d30ccdc48bc9108420586aea8.png" width="368" height="184" class="img_ev3q">
<strong><em><center>Figure 14: Data Object Reading Example - Exporting Browser Configuration to Excel</center></em></strong></p></center><p>In the window that appears, select the file path where the Excel file will be saved and click the Save button.</p><center><p><img loading="lazy" alt="iec61850_figure14" src="/assets/images/iec61850_figure14-72cebbf65779cce763bd9de4b47a949e.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Figure 15: Data Object Reading Example - Browser Excel File Path Selection Screen</center></em></strong></p></center><p>In Telediagram, the IEC 61850 table is opened, and the Excel file obtained from MDV61850 Browser is imported using the &quot;Import tables (append) from Excel&quot; option located at the bottom of the table.</p><center><p><img loading="lazy" alt="iec61850_figure15" src="/assets/images/iec61850_figure15-ae305f08cf8c0a2ae9cfaf1303b81baa.png" width="1033" height="705" class="img_ev3q">
<strong><em><center>Figure 16: Data Object Reading Example - Importing the Excel File from the Browser into Telediagram</center></em></strong></p></center><p><strong>Note:</strong> If a previously prepared IEC 61850 project exists and changes have been made in MDV61850 Browser, use the &quot;Import Tables (Replace) from Excel&quot; option to update only the relevant changes in the table.</p><p>When the Excel file is imported, the IEC 61850 Table automatically populates with the blocks selected from the Browser.</p><center><p><img loading="lazy" alt="iec61850_figure16" src="/assets/images/iec61850_figure16-3dbc54372168c66dab910d48af9d5510.png" width="1530" height="678" class="img_ev3q">
<strong><em><center>Figure 17: Data Object Reading Example - IEC 61850 Table</center></em></strong></p></center><p>Once these steps are completed, the configuration required for communication between the relay and the RTU is finalized.   </p><p>Finally, the RTU project created in Telediagram is uploaded to the device, making the system ready for operation.   </p><p>After completing the configuration in MDV61850 Browser and Telediagram, follow these steps to test whether communication between the RTU and the relay is successful:    </p><ul><li>Connect to the RTU device via Telediagram and enable online monitoring.          </li><li>To initiate communication between the RTU and the relay, send the value &quot;1&quot; to the ConnectEnb block. Monitor the Dev Status block to check the communication status between the RTU and the relay. If the Dev Status block displays the value &quot;2&quot;, communication has been successfully established.</li></ul><center><p><img loading="lazy" alt="iec61850_figure17" src="/assets/images/iec61850_figure17-1e9a89a21437c96f7a96e71717926cac.png" width="666" height="293" class="img_ev3q">
<strong><em><center>Figure 18: Data Object Reading Example - Sending a Trigger to the ConnectEnb Block</center></em></strong></p></center><p>To read the data object value, a trigger is sent to the Read Trig block. The data object value is retrieved from the Data Signal block. The Status block is monitored to check whether the data object value has been successfully received.</p><center><p><img loading="lazy" alt="iec61850_figure18" src="/assets/images/iec61850_figure18-ff9989091bcf824fa3fef6913c0e4c9c.png" width="653" height="275" class="img_ev3q">
<strong><em><center>Figure 19: Reading Data Object Value</center></em></strong></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="sending-a-command-to-the-data-object">Sending a Command to the Data Object<a href="#sending-a-command-to-the-data-object" class="hash-link" aria-label="Direct link to Sending a Command to the Data Object" title="Direct link to Sending a Command to the Data Object">​</a></h4><p>Open MDV61850 Browser from the Telediagram tools menu and select a previously prepared project file or create a new project.       </p><p>In MDV61850 Browser, the data objects to which commands will be sent can be selected by double-clicking on them from the Data Objects List on the right side. </p><p>The selected objects will be displayed in the Data Objects Table on the right. </p><p><strong>Note:</strong> Commands can only be sent to data objects with function code CO.     </p><p>To send a command to a data object. Open MDV61850 Browser from the Telediagram tools menu and either create a new project or select a previously prepared project file. In MDV61850 Browser, double-click on the data object with function code CO in the Data Objects List on the right. This action will add the selected object to the Data Objects Table. </p><center><p><img loading="lazy" alt="iec61850_figure19" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAYEAAADwCAIAAABpMk+jAAAaQUlEQVR4nO2dbXQc1XnH3fb0nH7qp3xKS/jAhzSnPaeJcXgJFrIsbGMbA4X6BUwMsrFlKRgbWZKhwLGxjGOcItESaNNaIEykkhQqp2pUSiXUYiHakLKQpUUW2BiZIgnWFZhgLIec6bzsy52ZO7P37j7SszPz1/kdH2n2zt3R6Hl+vm87d1596/cSzpaWg6vWba1ddbP5r/m91rnzDk9aPHfa+PxXF/5oyvy+evjTiU+/GP/43O8entz9zszu4dPZMocnpTV0pg1jaqSt2EshxQKrTfdlf+wZM4yxTrGAdSTT3yEc6RiZcB+ZiwsDwEwi9iuoBErWkNRBr79/tvN/z9979LSCg/pShjEx2CWtvG0wk3NHWDEZXf1TQnmfg4Sac3gdNCcXBgAclGdz84El128wNbRmY7PG7ZM5KDX+2QX9029nzj32bjEHWZlvpHoC6s+3VsKL+bAdIQjF4yDrR58IPA6amwsDAA5yoG0HmQ4yv+l4b2bi7K/n3kF2nrsL29IRvmQWmH0HSS4MADionmQ86O8zwx+dPzo1c/SDs1cNfvLEL86YB3+v7/TzUzO3/mtmDvtiVk9Hohj/eJCf2e2LBVwYAHBQfWvpAqrPO0gNWQ12cgaM0QrDt3axIkO/lg7kZUpx0JxcGABwkMnquqbSBFRP4KBsR0nSQ/Eclw7iCITNT5XioDm5MADgoBylCKiexEG5gRIxjf1H8gc9bZPOtCMOq60ROnyj76A5uDAA4KBybx+Fg2zsDkvhK0gZnmK5zLfHhn1fOaeU6qBZvzAA4CAAAC9wEACAEzgIAMAJHAQA4AQOAgBwAgcBADiBgwAAnMBB2rTsfwKASoA9F0iAg7RhjzwAHNhzgQQ4SBv2yAPAgT0XSICDtGGPPAAc2HOBBDhIG/bIA8CBPRdIgIO0YY88ABzYc4EEOEgb9sgDwIE9F0iAg7QRg0Dr2R3sISvnUGrKfqDG1HAv/8UAHdhzgQQ4yEHjGWZiEBA46MhJz8N1ZC4YSruKnOz215NTSe4RPal2pTi2as6/Y/vwtHXu6JC0sPNqKYXt39H7e9kX7By0CksuuHcgI7sbVm2+OyDcxuTIlDtraICDtJ/lKgYBkYOEjHJUIiS2J/PzR9JHPAk/PXBIyN5RNQdZb1c4MasVqeNsI0gcpFHYfYWZgigVHdQ9GmBh6x7mKhfUFnvYc4cEOEj7mfZiEGT98uzp6TPnL/iR9f2l/3bm9Llf33/0/8zvd42e2/XSaT0HeTLK/u9d1I2kjLsto4ffQZlpeQ7b7ziVcWtFuXBWOnm3uq5fzUH5S/XeMXfNgbXFEO7coQEO0t7bRwwC6f5iQXs9yyMpzEHe7PLkZ+6lMAdZbQezmNBTy5cUmhWG845O9nZLctjRwdCA10GqhXO/l+NT7wWX2RfL/o5Faosh7LlDAhxkoaUhMQikDgra61keSb6MsrstzpEwuYiZ5thE0lxyXjJbK/mc9HRVJO2gVLtdxlVbtliv30GKhYWLkWir3PEg8Rr81xNf2BOHBDgoi/pez2IQSB0UtNezPJI8GSUO34amk6CqXHobEhPZx4McF+AgX8si96PMQWqFc2QH1z0XSTAmLTT0EiKgFjgoTtC2g4L2epZHkndeTBi41XFQPmk9Q7ZO08OV3qJ3AhwUUEbuIJXCHlPQOsg94G1rLmC2LmawJw4JcBDFeJDaXs/ySJL+r76/kE5hDpKPethJKHbTPAmp4iAh/6UHdQu35I6YFyNvmpXsoMDOIL8jZhv23CEBDqKYFyOcm/clocKYtLTObBJKHOSdyQ6Yn8pemOjBIAcVL9ziaq34mirymxCgYEnv1WOcMHfHCe7coQEOqrD1QZJXi87Nh73qb3S4emchDrIlkh4VLy/YQcUKe8fCPdcv7XUG/Y5K7SA4KDLAQQ6866SDHRS4IlE8MpR2dWRcy/+yY9WuhTnCuWEO8i+PDHFQeGHXJUmP2NcpGid4TlA6N1844uqKxhvurKEBDtJGDII5cFDOFN4vIT89n+SQzFLl1jT7xoNDHWTX7F0NGOSgkMLypQMBK8Ll11nsjrnOTcaAdAsclFjYIy+Xh/ZXsf/wJeNBIC6w5wIJcJA27JGnBRwUY9hzgQQ4SBv2yNMCDoox7LlAAhykDXvkaQEHxRj2XCABDtKGPfIAcGDPBRLgIG3YIw8AB/ZcIAEO0oY98gBwYM8FEuAgAAAncBAAgBM4CADACRwEAOAEDgIAcAIHAQA4gYMAAJzAQeXdPp1nd7BfLQAVCBxU3u0jcVDHyITryUAjbe4CbYMZzwOCUj2+SnrGDGOsU1a/yulhZazLy/R3eE7pS7mK+wsEX5jr9/Wc6KnWmBjsYv8rg1kFDvI/QVHjmYrlO8hOfjEPu/rTgoOcdPVYqWdMzMzOwhPMfA5SOL14GZ+DHGG5KrFE4/VF0IW1DY7la/P9+qaDgnUG4kiiHbRoxdqvX1qzufmh/BHze/NIzYq1qrdPZ69nWQ3Wf/vB/9WHv2qTF4SkHaRwutZbFH4MaojJWk/BDbT8BRRrc4E4k1wHbWmxdPPlr1yU15AjIOeI+arS7dPZ61lWQ5gCrHaEr18WiC/VVU5Xegu3F0JOkb8U7iCP0eCg5JFcB9Xbe6vmpbOpab9HSUq3T2evZ2kNTodF0qxQasUIeFOdqBHU6vFC2Cl2x8qnmzAHdfVbO2D0qRUG8STRDqoX2j4XXvQ1XQHVBzgoaK/noEry4yYuEwV1eYLwZK/K6YpvIToo/BTrGnytGIlWbPVIR8ftDl3Y0DuIHUl3UL27C6YloPpgB82T7fUcWlU+LXPp6s92MT+LdnlUTld8C3oHFbD9G9D5ko1zg/gBB1mY6qlZuc7smmnfPp29nhUqtGems8kf2OtRG3ZROV3tLWaxL5Z7L7E75qlQfUQMRBM4qLzbR75GsdCUsFtGsgxUc5DK6Wpv4XKQbwTHc5b/pWIOChGNXGogXsBB5d2+WXSQb7Y7h+r0k8rpKmU8c1UBp4QeL7EdpDczCKIJHFTe7SvXQX0pV455GybZ5cvuFFWfAlc5vXgZhTWKklWLgRfWlxLey7NGsTNdKOnUiWHp2AMHlXf7yneQ+6MJshZBYRYpcD10a0hzQ+X00DJKn9UIbulIO4kBJ3am1eoEMQIOAgBwAgcBADiBgwAAnMBBAABO4CAAACdwEACAEzgIAMAJHMQJ+4blINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAnYjwZu7+qDnv0g0qAPYBJgIPI0dimVYwnGgcdSrkezpNJte9/onvUkH+NDrFnESgH7lCnAQ6iZHVd06p1W7e0qGpIjKfyHdQ+PG0Y0wOH8kd6B0YtBxXKWIYSC4Bowx7wJMBBhBw0BVS76mZ1DYnxVFDMI2uMkSct/mmn9eOBWuOFx42j3zcevizUQUPW81eHe8OiFg6KF9wBTwMcRImpHi0NifFUcNCT9xof/LvxgxuNv6w19i4wjr9tvLjPOHSb8dgiOAiIsAc8CXAQMVoaEuPJ5aCJl42u24zvX2W0rzfOnVDsiznjPukjwVELB8UL9mgnAQ6iZ3PzgSXXbzA1tGZjc3hJMZ5cDpoeNYYeNf5ug/HwWuPcKeOBP1Ack84PP8tNBAfFC/ZQJwEOIoamHfTuT7Lf773YePuY8dpfG317jSdWqs3N9w5kHBGd7Pa8BAfFC/ZoJwEOooRmPOjPlxs9txZ+3HeJ8dy9xrM7jX1/pLM+aCidm5svHISD4gV7wJMABxFCNC9GtUbxyEnDYxw4KF5wBzwNcBAlvOuDvMBBcYc94EmAg8jhWic9lHb1vOxRIfTFYg13qNMAB3EixhOBg4p+FAMOihfsAUwCHMQJexCDSMMewCTAQZywBzGINOwBTAIcxAl7EINIwx7AJMBBnLAHMYg07AFMAhzECXsQg0jDHsAkwEGcsAcxiDTsAUwCHMQJexCDSMMewCTAQQAATuAgAAAncBAAgBM4CADACRwEAOAEDgIAcAIHAQA4gYMqBa1nd7BfLQBUwEHkaDzDTITQQW2DGfeThMY65ceNVA/77QJJBw6iRPdZriI0DuoYmTDVMjXSJhzsTGf6O6xvLAe5XwKAHTiIEO1n2osUFKOw13NAJX0pw5gY7Ap6CzgIVCBwECW6e/uIFByksNeztIbOtLcF5AEOAhUIHERMyRpyOajYXs+yGoo0gurhIFCRwEH0qO/1LOJyULG9niU12CNB4WPMQWPVADACBxFD0w4qttezpAZFB6EdBCoMOIgSmvEghb2eZTWgLwYiCRxECNG8WIlz8139UxiTBtEDDqKEeX1Qz5iBuXkQNeAgcjjXSWdHndN94kGsUQSVDBxUKdB9VsMaGHJ95ZQEB4EKBA4CAHACBwEAOIGDAACcwEEAAE7gIAAAJ3AQAIATOAgAwAkcxAn7huUg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECdiPGk9u4M9+kElwB7AJMBB5Gg8w0yMp/Id1D48bXi/TnYHhK+vcGBJULFwhzoNcBAlus9yFeOJyEEulWRFMzrkKnkoNWUezKTahYPdo9MDh/iTCmjBHvAkwEGEaD/TXoyngmIU9nqWRqTfQRa2caaGe3NHhtKuH0GE4Q54GuAgSnT39hHjqeAghb2epREpd5DVxim0esTvQdRhD3gS4CBitDQkxpPLQcX2epZGZJCDWo6cNAynq4VGUKxgj3YS4CB61Pd6FuPJ5aBiez1LI7K4g+x+WfoIf/IAEthDnQQ4iBiadlCxvZ6lEQkHJQ32aCcBDqKEZjxIYa9naUQGOUg4jr5YrGAPeBLgIEKI5sXo5uZtegcy+el5+3uMSccF7oCnAQ6ipNLWB1kUBqTzP6IpFBPYA54EOIgc3nXSLgdZM/G+ASDpwkWsUYwi3KFOAxzEiRhPs/JZDc8K6QLWwJBaSVC5sAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAcBADiBgwAAnMBBAABO4CAAACeJcNDOHXsbWh5ivwwAgJ9EOGjX9j2ji7+VWrLon//khs5vb3pwa+t3mg+wXxUAoD4hDjJ5aEvT+ML57y/8hsN41XxRSY0tUBIAPCTFQSbdN92ad5CH8aqL80ra03hPg84zgKjQenYH+80EgIoEOWhr68GBa68N0pDIiepLXlm+9B9Wr3vstsb77rhvq/JzEcuB0EFtgxn3w4HGOl0F+lKuVzP9Hfx/HZBYEuQgkzt37n99SbWKhkSOV3/TpaTAVpL/uIa8aBzUMTJhPat1pE042JkuWMbR08RgV+GUnjHvEQDmkGQ5yOTPtt1/vPoSXQ25lVRoJe26c7dT7aIVa79+ac3m5sLsm/m9eaRmxVrFCysoRmGv54BKrAZOmE1sQ6V6fMdtDUmOAzD7JM5BJo/WNZbjoDynFs4/fPNt9daWPpZuvvyVi/IacgTkHNmitiyg4CCFvZ6lNXSmvS0g9QJFzwVglkiig0x+vGZ9mQI6eeWC9tu35yvc3HwgL51NTfs9SlLB5aBiez3LaijWCAotYPfRPMNGAMwFCXVQQ+vBl65ZUbKAxhZdtrdhl6fOfNvnwou+piugeo+Diu31LKkhqJ+lWMDqjmFwGjCQUAeZ7Gja92btwhIE9N+1C+/ddr+0TrELpiWgeo+Diu31LKkBDgLRJHEOamg5uK+hteemDa8sXzpeNV9XQK8uW7xzx96Q+k311Kxct1l/HXbBQQp7PctqQF8MRJKkOMhsuRzasPnFa685Xv3NkrtgIyuWbW96cJausOy5+a7+qfBxZbtAuk/6qjUmHfASALNKnB3UdFfbo3WNP73hxrcWX1H+LFjfDasbZnOxIsH6oKIrfYLm4DE3D/iIm4O2NX/3e5vvenbNTa8trTm1sHhXa6zmMhUBdd+0IXhpIg0kaxSzK6TdLZrwNYqSVYsAzCFxcFBjy4GH6nf+eO36V6+uHVfwzpu1C//xxtV/sWnbXU37/uX668ILj1fN/6vbGubgt6D7rIbnoxj+TpanAIaBACdRdZDZKtnTeM9T6+teWrn83eoFRb3zzqJLX7juuh/cWp9f2ezw6rLFIWeZNT8sLAICAJATMQe1bt9jesS0yTGFPtR7V15sGsr0VMhH4UOGqI/VXP5A493svzIA8SYCDtq+80Gz32T2nt68qqqod04tnG/2yMx+mdk729b83fCad+7YG1TPG0uqPS0mAMBsUKEOamx+SGuI563FVzhDPOGLdzzsa2iV1vbK8qU77pqtOXgAgEgFOUgc4jlxZfFVPMerL5EO8ajzeF2Dv9qhVSuLNqAAAFTwO6hlxwPOEM/o4m8V9c541fzCEE/Zq3WeWXuLp/6f/OkalocoApBYeBx058796kM8JunaKqerRdtFekGYmD+1cL6pNq4/g+nTp9Zv/I/lS1QagIAK826b9/ypW+pmdfUpCGfuHNTQIgzxKHxQ6+1Fl5XZ1SrKz5fVOu81XnXx43OyCCjgzhwcWbGUPSGTzH9eu3LXg53s+8djv/lZoTDEo/D0wveqFhSdTadia+tB55KOV19iypHxb2C2gNiTEDxz+x3sToGDyGjODfEcq7m86N9enE2/Y+fc7bHTdFfb+/aE2v133Mv7NzB/fedWmPIteeMz9nyIIve0/c0zm77j3Pz/uuZq9uvRhTduqSBzkO4Qz//kZtNNF7D85g9ubX19afWu7XvY/wbvXXmxc08aNR85JMKeDxHl7n1/69z8965cwH4xurCHLgk0Dnr49u1KC5erFgyvvPrp9bc+0HA3+/ST2d3TWkw0e+TvTzmVsOdDdMnff/Yr0YU9dEmgcdBbwdPqZlfrtaU1z6656eCWprnsakUIOIgXOIgXGgf5l/a8tfiKn95w46N1jVxdrQgBB/ECB/FC2Be7/J3qS4dWrez89qb7tt3H/otFCHIHzTs8qQ57IrEDB/HCv04aVKiDDqWmXDtCp9qd40dOeh5PNDXc6z+9fXjaXepkd9GaswylXSdODxyCg+AgMJvIHKS9bTStg2yDiMnfOzAqOsgnlNEhr7zcZukezdYWVnPOXC6p2cqTag4OYg9dEuAgfjwOKm3baKmDOk6dPzZ9/uXJmb4TZ//w2al5P5x85O1zr350/ugHZy/oCXGQ1RIJTHuPg7JH8loJPTf8VVte6SPSd5Qdh4O4Q5cEOIgf0UElbxstddCTE1/sHj79Wz+cvHv085+Nf/aNwU+Of/j5l7qnnp781Z6XT8+Gg7pH/X0r1ZpDzi1WLRwUYeAgfjztoNK2jQ5xkPnNRf3T7356vvWNz46e+OVvHJ7c/c7M07/4JKQvZuV8UNPD5yC7A+UcCW8Ehdccdq7wFnAQHASo8Y8HlbBtdLiDvvr8x++emdn1xtnhE7/8zcOTD7wz8+TrH4ePSTuykPjC4yBxvCaoM6VSc/i5ru4eHAQHAVKk82K620aHOOi3e6YeOTnz/Ninf/ziJ++fPvf7z3z43Edf3PFiRmFuvncg45vV8s6LCWpQc5C8ZjgIDgJcBM3Na20bLXXQ3cc+H/lw5ujETPvrZ75kD0LveuvsS5MzT6TP/I7G+iB7sjwTMC/mK6kzhyXWjL4YHASYqND1QSJiMyTMQXbrRmvwuFCzfa44xy9gdd8CXiofOIgXOIifGDlIfzmPt2bMzcNBYM6pPAcNpV1tGXfrJtxB+RXS7mZLbo1iaM2yNYqSVYtwEBwEaKlEB3k+jiEKpZiDQmsIrVl+7mwNA8FBFQIcxA8+N88LHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPyf5ioDQaWw68n9t4iv1ikgkcxI+wz+rGhhbmbdcShXm3n1pf59z8ny2/iv16kgkcxM9Tt9TluwOAi671G9kjIZnAQfyY/xuPrFjKnoRJ5uUVy9AC5QIOqgisTsEtdT9fVjteNZ89IZODebdfXbbYvPMQECNwEACAEzgIAMAJHATC0HoMCPvVgigCByWEEsc76BzUl3I9FSjT38F+T0BFAAfFn9V1TavWbd1S0rAriYPaBq09NCYGuwoHe8a8R0BSgYNiz0FTQLWrbi5NQ3m/qGwbLa+kY2TCMFI9vuO2hiTHQcKAg+KPqZ6SNeTZqix822hpDZ3Wlj0jbcVesr5P9znCcr68rSThJaukpxLbaIYx1sl9t4EucFAiKFlDHgfNC902WlaDNQwU1Oey+2hZa9gqyUzkbWUbp3CiqzFlDy3lNNSZ9loJRAs4KClsbj6w5PoNpobWbGxWP8vvoJBtoyU1BHXEHKzGS3Zw2laJqxUjGKqrf8ptGetEQV5o/kQZOCgRULWDwreNltSg5SBPl806137VX0n+pdC+HogEcFD8IRkPUtk2WlaDTl/M059yO8j/5VgJDoo6cFDsoZkXK3Vu3teNEhC9I3FQvpUU2piCg6IOHBR/mNcHBc3Bu4/7h3UEuVgiC2pMwUFRBw5KCJzrpP1rFP1HvNNbHnN5RdaXEhtQcFCUgYNAGLP2WQ3vTJbTF3PcJA73FMiuAPJ+1AMOijpwEKgIJONBIBnAQaAigIMSCxwEKgI4KLHAQaAigIMSCxwEAOAEDgIAcAIHAQA4gYO0Yd9lHAAH9lwgAQ7Shj3yAHBgzwUS4CBt2CMPAAf2XCABDtKGPfIAcGDPBRLgIG3YIw8AB/ZcIAEO0oY98gBwYM8FEuAgbdgjDwAH9lwgAQ7SRgwCrUdbsIcsiBnsuUDC/wPTvnBBmjUItAAAABR0RVh0U29mdHdhcmUAWWFuZGV4LkRpc2tOX/iRAAAAAElFTkSuQmCC" width="385" height="240" class="img_ev3q">
<strong><em><center>Figure 20: Data Object with CO Function Code</center></em></strong></p></center><p>In the Connection section of MDV61850 Browser, the following blocks must be assigned through Telediagram to open/close the connection between the relay and RTU and to monitor the connection status:</p><center><p><img loading="lazy" alt="iec61850_figure20" src="/assets/images/iec61850_figure20-f5050f0ba6afa5cfd66fb1a6bdee80d2.png" width="1861" height="580" class="img_ev3q">
<strong><em><center>Figure 21: Connection Section and Data Object Table - Command Transmission</center></em></strong></p></center><ul><li><p><strong>ConnectEnb Signal:</strong> To open and close the connection with the relay. (detailed in <a href="#data-object-read">Data Object Read</a>) </p></li><li><p><strong>DevStatus Signal:</strong> To monitor the connection status.  (detailed in <a href="#data-object-read">Data Object Read</a>)  </p></li><li><p><strong>Write Trig Signal:</strong> Trigger input to send a command to the data object.  </p></li><li><p><strong>Status Signal:</strong> To track the status of the command sent to the data object. (detailed in <a href="#data-object-read">Data Object Read</a>) </p></li><li><p><strong>CltModel:</strong> Parameter determining the control mode, and one of the following control modes can be selected:</p></li></ul><p>DO (Direct-Operate): Provides direct control with normal safety precautions.<br>
<!-- -->SBO (Select-Before-Operate): Provides control with select &amp; operate logic with normal safety precautions.<br>
<!-- -->DOes (Direct-Operate with Enhanced Security): Provides direct control with enhanced security precautions.<br>
<!-- -->SBOes (Select-Before-Operate with Enhanced Security): Provides control with select &amp; operate logic with enhanced security precautions.</p><ul><li><p><strong>Data Signal:</strong> : The value of the relevant data object on the relay is read via this block. The block to be associated from Telediagram is selected.</p></li><li><p><strong>Time Activated Ctrl:</strong> Enables control commands to be executed with a specific timing. For example, scheduled operations such as opening or closing a circuit breaker at a specific time are performed.</p></li><li><p><strong>Enh CtrlCmdTerm Signal:</strong> Used to ensure the termination of enhanced control commands. When the command operation is completed, this signal is activated. If the control command fails, error codes can be tracked via the CtrlErrCode Signal.</p></li><li><p><strong>CtrlErrCode Signal:</strong> Explains the error reasons returned in case of failure of control commands. The block to be associated from Telediagram is selected. The possible values and their descriptions for this signal are as follows:</p></li></ul><p>0 	ADD_CAUSE_UNKNOWN 	Unknown error.<br>
<!-- -->1 	ADD_CAUSE_NOT_SUPPORTED 	Unsupported operation.<br>
<!-- -->2 	ADD_CAUSE_BLOCKED_BY_SWITCHING_HIERARCHY Blocked by switching hierarchy.<br>
<!-- -->3 	ADD_CAUSE_SELECT_FAILED 	Selection failed.<br>
<!-- -->4 	ADD_CAUSE_INVALID_POSITION 	Invalid position.<br>
<!-- -->5 	ADD_CAUSE_POSITION_REACHED 	Position already reached.<br>
<!-- -->6 	ADD_CAUSE_PARAMETER_CHANGE_IN_EXECUTION 	Parameter change occurred during execution.<br>
<!-- -->7 	ADD_CAUSE_STEP_LIMIT 	Step limit reached.<br>
<!-- -->8 	ADD_CAUSE_BLOCKED_BY_MODE 	Blocked by mode.<br>
<!-- -->9 	ADD_CAUSE_BLOCKED_BY_PROCESS 	Blocked by process.<br>
<!-- -->10 	ADD_CAUSE_BLOCKED_BY_INTERLOCKING 	Blocked by interlocking mechanism.<br>
<!-- -->11 	ADD_CAUSE_BLOCKED_BY_SYNCHROCHECK 	Blocked by synchronization check.<br>
<!-- -->12 	ADD_CAUSE_COMMAND_ALREADY_IN_EXECUTION 	Command is already being executed.<br>
<!-- -->13 	ADD_CAUSE_BLOCKED_BY_HEALTH 	Blocked due to health status.<br>
<!-- -->14 	ADD_CAUSE_1_OF_N_CONTROL 	Blocked due to 1/N control mechanism.<br>
<!-- -->15 	ADD_CAUSE_ABORTION_BY_CANCEL 	Operation canceled.<br>
<!-- -->16 	ADD_CAUSE_TIME_LIMIT_OVER 	Time limit exceeded.<br>
<!-- -->17 	ADD_CAUSE_ABORTION_BY_TRIP 	Operation canceled due to trip.<br>
<!-- -->18 	ADD_CAUSE_OBJECT_NOT_SELECTED 	Object not selected.<br>
<!-- -->19 	ADD_CAUSE_OBJECT_ALREADY_SELECTED 	Object is already selected.<br>
<!-- -->20 	ADD_CAUSE_NO_ACCESS_AUTHORITY 	Unauthorized access.<br>
<!-- -->21 	ADD_CAUSE_ENDED_WITH_OVERSHOOT 	Operation completed due to overshoot.<br>
<!-- -->22 	ADD_CAUSE_ABORTION_DUE_TO_DEVIATION 	Operation canceled due to deviation.<br>
<!-- -->23 	ADD_CAUSE_ABORTION_BY_COMMUNICATION_LOSS 	Operation canceled due to communication loss.<br>
<!-- -->24 	ADD_CAUSE_ABORTION_BY_COMMAND 	Operation canceled by command.<br>
<!-- -->25 	ADD_CAUSE_NONE 	No error.<br>
<!-- -->26 	ADD_CAUSE_INCONSISTENT_PARAMETERS 	Operation failed due to inconsistent parameters.<br>
<!-- -->27 	ADD_CAUSE_LOCKED_BY_OTHER_CLIENT 	Locked by another client.          </p><p>Special 61850 Error Codes<br>
<!-- -->100 	E_61850CONTROL_ERROR_MODELMISMATCH 	Model mismatch error.<br>
<!-- -->101 	E_61850CONTROL_ERROR_INITIALIZATION 	Initialization error.<br>
<!-- -->102 	E_61850CONTROL_ERROR_TIMEOUT 	Timeout error.       </p><ul><li><p><strong>Selection Type:</strong> Specifies the selection method to be used in control operations.
With Value: The selection operation is performed by assigning a value to the target object during the selection process.</p></li><li><p><strong>Without Value:</strong> The selection operation is done by only specifying the object; value specification is done in the next step.<br>
<!-- -->Defines how the Select-Before-Operate (SBO) mechanism will be implemented.</p></li><li><p><strong>Command Type Signal:</strong> A signal used to determine the type of IEC 61850 control commands. This signal allows the RTU or SCADA system to determine how to send a control command.</p></li></ul><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-object-command-sending-application-example">Data Object Command Sending Application Example<a href="#data-object-command-sending-application-example" class="hash-link" aria-label="Direct link to Data Object Command Sending Application Example" title="Direct link to Data Object Command Sending Application Example">​</a></h5><p>Open the Telediagram application and create a new project. The signals defined in MDV61850 Browser are mapped to the appropriate register types in Telediagram.  In this example, the following variables are selected:</p><ul><li>ConnectEnb Signal, Write Trig Signal → Binary Register       </li><li>Status Signal, Data Signal → Word Register (A block is added from Telediagram to the          </li><li>Data Signal section based on the variable type specified in the MMS Type column.)             </li><li>CltModel → DO is selected.           </li><li>Selection Type → Without Value is selected. </li></ul><center><p><img loading="lazy" alt="iec61850_figure21" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAApwAAAEMCAIAAADmp/EsAAAgAElEQVR4nO2dfYwdVd3HrzFCCIWQKE0kvsSkRHEfaAwopf7hEqwpZFHTuGlEHh+N9JawFNpa9aGi0l1goWwXQilFKLZl27KlFi1st09ae/9QCFEEA6KFEKKIISFCxCAEKnSfM3fuzJwzc2buzN15PfP5ZNLMzm9eeuc7c77nnDnzm0YLAAAAjKBR9H8AAAAA0gFTBwAAMASNqTcaUU5PlChRokSJEi1nlJY6AACAIWDqAAAAhoCpAwAAGAKmDgAAYAiYOgAAgCFg6gAAAIaAqQMAABgCpg4AAGAImDoAAIAhkFGOKFGiRIkSNSRKSx0AAMAQMHUAAABDwNQBAAAMAVMHAAAwBEwdAADAEDB1AAAAQ8DUAQAADAFTBwAAMARMHQAAwBBqnVFucnJyfHx87dq112XGyMiIOIQ4UBl+L1GiRIkSNTta05b6wYMH77jjjuy8PMimTZvEQYv+3QAAYDI1NXXb0cc23rD/yJ2PvXHvkzPbMprEzsUhxIFsXy/6dwMAgMnU0dQnJydtR3/86NagDf/26PY126d7mL533/QTx/TWLg50y+3Xi4Pu3r276F8PAADGUkdTHx8fF/4qGtBB97219YtFYw8et2qit+nye6b2/fV+ra9PH7lTHHTDhg1F/3oAADCWOpr6yMiI8Ndgr/tjb993wS1745j33qdefO3Nt7WhFT/bH9YPLw66bt26vXv3Hj58uOhzAAAABlJHU7dHrgV9d8326Zgt8mPHZk69ZnJmZkYbvXbPw1pft4+7a9euiYkJfB0AAFIHU9eYunDrl19/MzgdevZlO3rid3c+/MxLYZYv9hNh6nv27BG+LtrrRZ8GAAAwDTNN/cY2YdFoUxet8Ig2unD0ux55Tvy78NbQZn1XUxeIxvqhQ4fyPCcAAGA8Bpr6xUsWn/els85bdNZXBi/UrhBt6mGd6mL65dN/m2nz+lvvRBh/TFM/cOBAzmcGAADMxrSMcqKBLhzdNtFz+s9ohJPU1Oes2SlCP330uQjXT2TqhZ8rohFRsg0SJUq0ilHTWuqWqS/qmPrZX/hUiqYuln/0x3u6Onp8U5+amir6bIEGsg0CQHUxzdQFXx68cMGiMxd88b+WfP1i7Qp2SZrI1I+++96TL70mQh//yc+ju+gx9apDtkEAqC4GmrpgdHT0pptuCovGMfV3/vOuO124+Vf2o/Q/vvxPt9WOqRsJ2QYBoNJU1tQfWN3XP7dhTYOjCTdN2lIXSx554ZVjx47JSzB1IyHbIABUmsqaeqvt60tXTyTfrgdTf/aV131LMHUjIdsgAFQaI0y9PTO0wm64zx3Y3GW7Hp6pB21e/Dtxxed/f/kn7Gn68vkfvnoTpl51oq+NOBPZBgGgQEwxddfLNw82ujXf45j6h66ZDE4+U59pNnzTZ66+EVOvNF1NnWyDAFBmTDF118hj9Mmn1VIXLv6P5knewravz8bUoxPhQSqQbRAADAZTT8fUT1i1Vfx54VXf79nUuybCg9lDtkEAMJsqZ5STTL1x7pwIU/dtG6fgfvCpF4NTdPf7ry//ZNeCOyIZzmfPP8Ne7bxFZ46OjpboPJsSJdsgUaJEjY9WtqUuv9JWgpb68Su3x+l+jzCScxxTP/eCMyNesoeeIdsgABhPZU19FkSb+m9eeGXu2t0R5fKC8f2rHvxd6s/UuybCg9lDtkEAMBtM3V9wi+kvr74xE87+P/3ddfFXm3NOXXnX3JWb77/ivNkPlItOhAepQLZBADAYTF1j6jEn3zP1fzVPsJffOLWPgrtI9NkGxwZipCpK2lIn2yAAlApM3Zsef2/bNzc/lMjXg9PqbfqsYVUquHtN1Vci1J8wMbzA8vhsTJ1sgwBQHjB1ZdrxzO7mPQ/37Oirtu1/9K37Epj65sFGp005t7FiLMPfrCbq8Q7av2DogfCVq0vwJ8T7UakMorSfwohpzsqt7rzdtYOpA0CmYOr+6YljW9fev7+HL3HdOPVQ2D61BffdP/qc3D88uiLxl2kSoH2nv+vK1SVLU++abdA18jebHxDzy668TMyf2M5kgKkDQKaYaeq9ZQ3LelIL7vFlg5/Tt5Ll58HBtPbaRPfeVm7Le2yg311n59DSznzfDy7Tul3gEIMDS8Ob8uWn6Jb6KSvvsZvmf15+mu3xTy//yGxMnWyDABAHA029x6xhz18yX3pTecl0+MJUTH3jd87oXxJomltObPu09Rh4xZgmrb0m0b3Yymnld6zLcnHlwzZh3e/aHVpLOl5u/Teq2Gov2tT/sPxjtqmftnKTberHmo1/N48j2yAAZEqVM8rpor1nDbP8u3+jPT/d37DntQtTMnUvC56LZDyNk+f0afPqtP/t/F53ifKYfNDaNszS5Ox7gYN2or6DSs8ICtc3blQ+k/K56rZtHFPvmm3wneb7hZH3X3Wtbefuvz8a+hrZBokSJZpp1LSWeu9Zw2T/duflhTOrlzTmrXnenr95zUJ7N+4SewUXebm2NXbN4v5A93vQTUNMPXRJcD++JdEraw/Rn+XD/iwIvNLWGf0e48u8qbTUv3XlcmHhbzSPd+382yuWk20QAHLANFNv9Zw1TPLvfbfNazRXaxYuvGRfe35jszH/tps7zffOQsvmOwsV+w/tYtUNlNN1v3c1dWkrB133u/SQPr6pd/4btSHa1BNlGxTT6VePi/kXlp9KtkEAyAcDTb3VW9awrs/UbZvveHag+R7apo8quOUWZMc7dQPlupm6+qQ8sMR299EVzkA53yttP9Udwre32hBt6sclyTbojoE/aeW9ZBsEgHyorKnHed86hK4t9fa8YtVyM91n/52edq/JnsDUszxB0AtdTT3m9G7zfb431Ldc0X8c2QYBIGOqbOq9NiK7m3q7L91qrHsLfb3rgRFzYk1MvfqEmTrZBgGgEhhk6roXuKX+ba8pPzIyIgrQx964N35LXVkoP1O35u0VrFFyUqe939TF4cRBh4eHKbjLTJipP5lntkHrdce5MUf2+ZF6sPqGd3aWRFR/DUg0BAASVTb1ru9by+uLJc6Ar/HxcVGA7j9yZ/gzdceSleZ7uxNearj7n7Vb77y1WThvfqApP33kTnHQ9evXY+plJsLUn8wt26Aw9cErpbcP4vv62ICcfcgdpYGpA9SGKpt611HcLd0IslZrcnJSFKBjG294/OjW6KK2x0npim933h7desvt14uDbtmyBVMvlgpkG5RNvaW9mNvOrbxtaCcgktIQdZCSCQ7vDHRchaQadI7orY/xA1QEo01dyozmW3/Tpk22r4sGtL8fvtdpY9Nt6HvNdLFzcQjb0cfHx/c4YOqFkCjboPyQpaOvXFeb7rc6aVLKORhl6kHDdi7m0RVS11S7XW6/46C8hahti7sdV9oEBt7t0zlith8mAID0qGxGObWosqLhb3+JqC/d6cGDB21fzw3h6JOTk7Kpl+VM1iaaONug/40Gpbq277Z5luWnlHPQZ+pq1r+2nQfyBlou63m5N2TE+r321/+C3e8PrG74Oq5UU28o2ffszwdUMJ8gUaI1jla5pd71fWu34dI/t2/FYLC9Ilx2w4YN69aty87Lh4eH169f7/a6y6YuKhb5n7Y6kzjboG+YZHO1aKw7bfGb1yyMzk+QLOegz9Q13e/6h987h5a2G/GakNOyV3rvAx1XES11bz+KtQNAmamsqafH3r17d+3atSdHxOHEQYv+3XUkYbZB581Gt10+3e+91mg34lPKORhu6m66wGDeQIuJ4QUDosLqDnR3O94VL/cnMvI6ruSonFW3XY0YsHdrVR2q+bE+gPqBqbcOHz68Y8eO3HxdHEg008VBi/7dNSVRtsGOl1smbXuw4+X2A/WZ1HIO+k1dm1VJm+lPGS7nDXyTN+wkExzeqe24cqPusDgn6n29t1NpAIDSU1dTnxjqk7pbB0YPi6bzRFfWnN9onL+m+3pRiAPh6NkS5zWtkHV8pu60sx0vd3rdhdlLOQlSyDmomDqDKAGgV+ps6gOd9s3oQKM9f+jQoQMHDkyFcfey9tiqxdeFrtEFsXOeo+dBiqZut7nbD9TdtvuSaeeB+kxqOQcxdQBIBUxdmbf8vW9I5wciIgLi3wFGDJWdgGFHvZ+tdiwHsw1aT8cXzvPeVbMMvn+J0iifbc5Bsg0CQFpg6oFGu8bU3VUw9SoQ0VIPvp+tEsw22E4j6B/B7r2/nkbOQbINAkBa1NnU5WfqUevajXRnFlMvPdrERGHvZ6tknm0w0BVPtkEASJE6m7rc/a7vc3fDKhErQwnwGXb0+9kBssg26PbkO1jNdLINAkDqVDaj3CyjkqmLqOTw0dv6W+ol+kVEXXzZBk+eE/F+dnDPZBskSpRodaO01JWWevhAORu636uAkm3Qcu7o97O1+yDbIABUkTqbuqY7HVMHGbINAkC1qKupA8SAbIMAUC0wdQCVZNkGrSyDDqdfOhZcLqcg7LLwh2QbBIDZgakDqCTKNnj3ssXL7pZSDtoJB63ZTurB6xY7c1ELrWyDN1zEsx0AmCWYOoBK4myDwQ2lsRe9LAQA6JG6mrrdxSoVoVaRHatIDY6Va2/a8G2uXehGKLtLTLJsgx5ekiJttSD+QgCAXqmzqff19bllqO3BXYpUx6jl1dSmXNALfHWAzvNayu4SkyTboLqF1p4dr4+/EACgV+ps6gNDQ32u9fYNDMTraPW5dKI+Vb4KUwUSZBsM2ZCWOgAURL0zyol/+4ZEVHj60Kj+6WlgW8WSrZfcw0tqa1uvpPZ/FaZEZ4OoTI/ZBltSU9uSuBMNqepZV11goXzcNH8RUaJEaxOtdUt9tNV29QnL0yfitpPUdnbsPlW+ClMZkmQbnBjyHuFIoyXiP5QJf1IDAJCcmpt629X7LGOP3fkZbupRfap8FaY6JMo2qKzcdaRkwjGVAAAJqbupe02x3ky9l/eUaJEBAEAm1N7UdUuSDJTroU8VUwcAgEzA1DVLwkzd7SdVe8+T9qli6gAAkAl1NXUAAADjwNQBVHrPNhhMF8hwOQDIFUwdQKWnbIPOhvKavNgGAHmDqQOo9JhtMJgukM+6AEDe1DWjHFGiYdFesg360wW2EmUbDCQ2KNHZIEqUaKWitNQBVJJnG9SnC+SzLgCQO5g6gEribIMh6QL5rAsA5A6mDqDSe7bBljrOjWfqAJA3mDqASu/ZBluqqTP6HQDyBlMHUEnN1Fu8pw4AOYOpAwAAGAKmDgAAYAiYOgAAgCFg6gAAAIZARjmiRIkSJUrUkCgtdQAAAEPA1AEAAAwBUwcAADAETB0AAMAQMHUAAABDwNQBAAAMAVMHAAAwBEwdAADAEDB1AAAAQyCjHFGiRIkSJWpIlJY6AACAIWDqAAAAhoCpAwAAGAKmDgAAYAiYOgAAgCFg6gAAAIaAqQMAABgCpg4AAGAImDoAAIAhkFGOKFGiRIkSNSRKSx0AAMAQMHUAAABDwNQBAAAMAVMHAAAwBEwdAADAEDB1AAAAQ8DUAQAADAFTBwAAMARMHQAAwBDIKEeUKFGiRIkaEqWlDgAAYAiYOgAAgCFg6gAAAIaAqQMAABgCpg4AAGAImDoAAIAhYOoAAACGgKkDAAAYAqYOAABgCGSUI0qUKFGiRA2J0lIHAAAwBEwdAADAEDB1AAAAQ8DUAQAADAFTBwAAMARMHQAAwBAwdQAAAEPA1AEAAAwBUwcAADAEMsoRJUqUKFGihkRpqQMAABgCpg4AAGAImDoAAIAhYOoAAACGgKkDAAAYAqYOAABgCJg6AACAIWDqAAAAhoCpAwAAGEIpMspNTk6Oj4+vXbv2uswYGRkRhxAHKsPvJSqD+nWOor7ZUfTNP1pwS/3gwYN33HFHdnoH2bRpkzhosb8abFC/zqC+2aBvURRs6rbqYxtv2H/kzsfeuPfJmW0ZTWLn4hDiQLb2xf5qsEH9OoP6ZoO+RVGkqU9OTtqqP350a1Cq3x7dvmb7dA/T9+6bfuKYXn5xoFtuv14cdPfu3QX+cGihfr1BfbNB3wIp0tTHx8eFBqKSFVTo1tYvFo09eNyqid6my++Z2vfX+7XaTx+5Uxx0w4YNBf5waKF+vUF9s0HfAinS1EdGRoQGwZ6Zx96+74Jb9sYReO9TL7725tva0Iqf7Q/rqxEHXbdu3d69ew8fPlzgz685qF9nUN9s0LdAijR1e3RDUJs126dj1tqOHZs59ZrJmZkZbfTaPQ9rtbePu2vXromJiTprXyyoX2dQ32zQt0BKbepC0ZdffzM4HXr2ZTt64nd3PvzMS2GXhdhPhPB79uwR2os6XYFnoM6gfp1BfbNB3wLJ1tRvbBMWjRZe1NQi6nFC9bseeU78u/DW0KpfV+EFokJ36NChTE9CbUH9OoP6ZoO+pSVDU794yeLzvnTWeYvO+srghdoVooUP63gR0y+f/ttMm9ffeifi4ogp/IEDB7I7CbUF9esM6psN+paZrDLKiUqcUN0+0ef0n9EIJ6nwc9bsFKGfPvpcxJWRSPgy5waqaBT16xxFfbOj6FvyaFYtdUv4RR3hz/7Cp1IUXiz/6I/3dFU9vvBTU1MZnYTagvp1BvXNBn1LTobd718evHDBojMXfPG/lnz9Yu0KPXTRHH33vSdfek2EPv6Tn0dcHAhfOKhfZ1DfbNC3zKRh6psHG/1z29PgqBoZHR296aabwraLI/w7/3nXnS7c/Cv7ccsfX/6nW7ND+NKC+nUG9U1AU7aPDbTn0be0pNRSf2B1X8DRu5K0NieWPPLCK8eOHZOXIHyRWLoH63NjA0tXT3TbFPUrD+rXAalsH12hb7wFQd8CSdvUxczS1UMd7RcMPRC1UQ/CP/vK674lCF8wbcXdQnxieIElfTbFOuqXDtQ3Hn+DrdNSjwZ9CyQDU++fO7C5vXDzYPTt3cNzl+ClIP6duOLzv7/8E/Y0ffn8D1+9CeHzQy3W9Ut0pKL+TLNhz89ZudWdt0LNBurnAeobTy6mjr4pkklLfcJdOGtT/9A1k8HJZ+pCY9/0matvxNRzIstivav67q3+ZvMDYn7ZlZeJ+RNXbeW2zwnUN57MTB19M6Lsph6npS40/kfzJLkeZ18NPQsfnSwJFIpuq52y8h5b9D8vP83W/enlH5nNbY/6CUB94ym0pY6+PWCaqZ/QrsddeNX3ezb1rsmSQKHoYv0Pyz9mXwOnrdxk3/bHmo1/N49D/TxAfeMp1NTRtwdSyijnCN84eU6Eqfu2jSP8g0+9GJyCpi5Pv778k3Y0QviIhAmfPf8Me7XzFp05Ojray9moVVRSuRMNKdazUP+d5vuF4v1XXWvf8O6/Pxr6GurnEUV946Nu2d6J6k0dfcsTTfs99aJb6sev3B6n+z1C+HMc4c+94MyIFzHBIvBSU2f8c3vqjJcMIRX1v3XlcqH1G83j3Rv+2yuWo35OoL7xqO+pO6+0WVPf8M6I7dC3QMr76dXfvPDK3LW7I1RfML5/1YO/85m623CPFj6ii6ZrsiRIhRTVF9PpV4+L+ReWn4r6lQD1zQZ9C6S8pi6mv7z6xkw4+//0d9fFX23OOXXlXXNXbr7/ivNmP1AuOlkSpEKK6rujZE9aeS/qVwLUNxv0LZBSm3rMyfdM/V/NE+zlN07t6014yIG01H+3+T7fO6xbruhH/ZKD+maDvgVSRlN//L1t39z8UCLtg9Pqbfu1qiN8STBf/XjjwOsJ6puN+foGKY3iZTR1Me14Znfznod7Vn3Vtv2PvnVf+sJ3ZNs5tLRLBtxWxDql0b5Yqqe+S0wFEToc1I+7ZjWvogrr6xGnnJcojVIlNXUxPXFs69r796/ZPp10unHqobB9piT87Ewd2lRWfUw9BVA/7prVvIoqrK8Hpq4jOn1PtPDZTX7hb1vSWDFm/5esdzakeeu1De8TNfYLe5ddutR7r8NJbi/kl79h4/7prOPfib3V2IC7TreP31SRaqg/dcOA/BaW7zUt5QNF9mtanrh9P7jMk7Wl37YMN3khoH6Y+t6Lf51uP+8lMemdQH9JYh/O97awuqtcqYi+U0ppbJ8lTymn1NV8hyyyDA/fSbgKPo9oBZyl+869FSLJ0NS7pu8pi/D3XdnnefOCvqX2WXOqafInakK63zv235K/YaOuo9+J+66ncHfTTD2R+hubjfm33ewKJP5sLLxknyvZdH+jufrJ5y+ZL71yumQ6FfXHlw3Kb1Rb1Sz7T6u4FNU77QeK3LtXjmq3raupo36o+sqXTMPtXxzObl3Ih/OZenBXeVGZsn1qSm6ntbEKXo2mmu+QhZfhYTsJv981HuEzha4775b7wSWljHKBqKjECdXtE31O/xkRCQFUVVYv0dy6ysJGo39jqsI3Gh/w/HvFmLgn2+eukzhJlyPPE7v9e+UUS649W+s0TnbOle6GbPSfEtgqZRWKiiZWXxTcXjluy+2pvO+2eVahbxXrzkKxfq+XgaL+xu80zp3j3Yc+mfoH9RkSnZnQ/InBbYtQoago6keqb/fPneJ5sH/bQLPSd1xxnjvz9q4UOy+hvlYtTVTLHAl8lTahb/vPdAr5QNl+gj//nZID8YROwavLmeb5gk4m6coZC+4kcCYVj2j0fzDsoC3fdRXYeRyNsmqpW8Iv6gh/9hc+1f3G9m7peWue99260kL7Ipidr2trc8LIO3Zu15HbBu873fqWunwfKr03oReENa98l9a0lnpi9eUiW8w3V4s736nS3bxmYVt9eR3lkhAr2DvzLhK1Iigv9xfrZwxeGVGs6zMkRjSewratE6gfQ33Jj5Wmf6Avt+vhdNaeKYn19Vfa5s1f6Ini9NOkU8hremF9Z0YpeJ02sf7chpfhXXfiQ+sRYYIm3XmADLvfu6bv0XXRSNJ6t7Gid+D27uD1yCk9dcotHWbq4jz2DY85ErZrVdaSdm9JV1PXJ0PuZur+29IoU28lVt8qmm0FOy2z6X6nS3b1ErtEkHR3avdyoSCXHdbevM0jivU4HbDaYl3z3JTudw/Uj+h+H+g8dJMf8Pl3aO0keDg5HW+7DPHvKi+S6WtpJ5XqSqXNFSidQr67qUunUdvIjmXqXXfiR+cR0ZXCBDv3k4ap+6sh0lizyPQ9XUzdu0sVvaXOHOnu9S6CqFs61NStU7bAPWvW84+lg5rhD8683bJ38Z6XSA+3lHU0O/FKAaWGbhCJ1O+U5pa+zk1uq28/UvXdxl5vnpA40IALbdWF3fZdhkoFbzw7CbYydqmVYKhUHUD9yO53JX16Z4fDO93k6n0rBv2Hk4bROVHNrlJGMRgFSV9NlaJrpU2SVdNy67mQD5TtW6zhaXGeqYcIrS/DZ/NMXTuWYnY795GWqffS+RNi6h7aZ+pqZc29e53rRnneFtvUlWFr9mcMnF8UWlvXjn6XLiB5He1O3I8liPpEjr1naRLnUgtZx69+pw7nlOZOv6soBTqKO3LLDTXf+KlOnT3Q3RdVrJN6qGdQ33hile1dTb2tWtukO5U2IVxbI3d5WoV8WNmuFM6+6lcrutGsK8O77kR/lgL/Db2p97BzhcxM/YHgSwLKR5yEg8bofvf1zFjCewNlLWkVOnqH39IlvbGr26RLsVi3W13t3jm3IFgy7TxSjaqnB569OUUGxXq2oH535NdWK/jyaqBs95Xhmle/2quFVto8ES1dpBcf0inkubtb2Zq65iUBObrgov8dEQI89sa9elNvq9uusvmc3qnHaQfBdmupi8OJgw4PDxcuvPQdw2o201uaIjvqRVu1h3BkxK++dYcvnKdU0pv9S5RmmTScylFWfiFqY9PtymtILTzvGiiP+iaA+sYT0VL3HhpqWuoBfdtF8bRXaWs/VveV9rMt5IvXN/gkuohqXCbP1MPHE7pY18FXh8eFBvuP3Kk3dUs53RgKb7lcZxdV+363oiddEH5Tnz5ypzjo+vXrubFTIKKtFnzRVmV83K9+e8irfwyzV2dXOuLk8bHu+GfpaatbwV84T94K9dME9Y0nqvvd9XKNqQf1tSttShNc/BnWp9JTIY++Ntl2vwdNXa7L/89dk0KDsY03PH50q3wn656pK94s3f/S+u714d7SoqavbigOdMvt14uDbtmypebCp0OwyJZreJFDPCYng+pnMEmdsaifMqhvPLqyXdcf4zf1oL7+Sps9HkIZ8zirQh59XfI1dW8AWuc62LRpk629qGSp/fCpTErPjDiErbqoRe5xqK3w6aAZ3xH+om2A7NS3Rs92sBpqqJ8JqG88wbI9UIaHvVCXcdnuFfJfbcxr/h/6eqSRUU4S3ovqTL0x74PS+EPrOjh48KCtfYp84+yzv+HMNT66+Co1KlQXtUhZ+MS/l6iLWmTLuZCCL9oG95yF+tGgPuqjfoJooGzvvIXfUupw1vCg03LVV1vIo28jtYxy2vfU9d3vzljQpYMDUuVOKLFhw4Z169alpLdbT3eEb4+eWL9+vdszIwsvLr4UTkI9UaS3bv7oF221+0hXfS2onwmobzz+sl2orCvD/a/4emSkr1zI/zf6qhT56VUfe/fu3bVr154cEYcTBy36d4MF6tcZ1Dcb9M2TEpn64cOHd+zYkZv24kCiKicOWvTvBgvUrzOobzbomyclMvVWW3tRvZrIBXGg2qpeFiaG+qSXHQZGo9Vfc7637umXjgWXn79Gs7K7cOzS0xsN9XBF//56k6v6cuT8H3Lv5w5le24UbuqjA8qNbS06dOjQgQMHpvTcvcz71t8Zy+4OWSsSsfN6PmspHVaxPtAZW2tdCNZ8qPp3L1vs6N2+CBZf58zac1PXLXbmohaiflnIVf1O5NNWuXFRVXM9VYyUynZvsaSldqFVtg9f1Pj0UCXTc6ZGGUy9r6OBc2NHIQoCZxWrTOiruXwVRy7WpXnrQohW1ltZrBvcg3ahfDAoAbmq33KKGikK2ZJK2a5eGVEL3UpE3V2hTKbuv8m7XQWU0lVHUtDfbIu8MbV3tzevdwult5frpnhyV3cjJ7YAAASxSURBVL89h6nnRhplu9x0i14YPGhdKZOpy3LEEB71Ko//qWr8LSKaYiELZbo3BiF7clRfLWUw9XxIo2z31wYCEvs7bLGFUph64vaTc2/XXbzKE3VzxtswQVst7MBQEPmpr1YfKDpyIo2yXem3dwxbu1D/Zx1JI6PcrKKeBpaS4XpotpWkzff/TDSlqFT+imiE0Qa2dS8bq+HViYY8VRXRwF69S6dEZ6Nu0WLUV1rqJTobBkbTKNtlBXUt9cCeFVMv09nIL1qGlrqrQZzRFBKMlKs6IW01be+4NIxGvlLUITPBR7TuQt/wKS6cwslTfQ+633MjjbKdZ+rJKZOpy3dz2HOX0QF3IUVz5VG6RT0t9Y+8Qwe6ub18kQsZJ1c28lRfCaF+PqRSticY/a79u4aUwdR1N2uY8BTNAAAVIK2yPW69TTlejZ29cFMHAACAdMDUAQAADAFTBwAAMARMHYrDfoomPSlrPxWLN1TCP5w25oM3/yvLjMsojALUD9scwBwKN3X7xlNusPaimOMcAmMdvUJb2qdmoVy413hMRbG0B7n2eS8raS6G8A39asZ7tYm0M6WhAPW1m0NGzLJsD7wIEbdsdzeuacFeElP3j42MI7wufX/s9x/0Hw+AfGkrM+RKMTrQNzAQ48MewS9z8FmXClKA+trNISN6L9t1K/Nll7iUI6PckPWPHRUqdf5WX2oM2XNHyYaXVUqTqUBEQzIVdP5XEeV8vmejZlFbjrbkIipK9aHRIW2xLm2r+TKHomAgXai1rWrqct97ic5G3aIFqS9vXqKzYWB0NmW7W/fq67Vsl7bN6feWJVqGlnpHPCfvo/xn1+z/ah9L4uz/wV1Ajnipuduii3+6NaT1X+bQfcNDv9C3L5QvkNzV57Mu+dJz2S7XvcK+88aXXUIpiak76nTutfh6qGsq41+ckHZhG//HAyBnnHvSKtf7+qTrIGoDFe29rbTVWq1gLT5qKeRE3uqHbA5Z0WPZLhXYvi71BGU7pl4gSs16YCBQQYu5uU1PLXWGwhZGMJlzAp/t+amqvAeEL44i1aelngO9le3BupdT9aOlHo/SmLrSGzobU0+U/T+wFeRJUA514EukLHK5HHv8s6+oR/YCyV99/eaQEbMs29WVE5ftmHphKB0sUldLT8/U44+Q5MMwZSC1Yr0V901l/zg5KI781Q/dHLJglmW7unKS0e/av+tDmUxduzBcePeWVZ+OUbgDABRO72V7yB7iVt1CrKEuFG7qAAAAkA6YOgAAgCFg6gAAAIZQeEY5okSJEiVKlGg6UVrqAAAAhoCpAwAAGAKmDgAAYAiYOgAAgCFg6gAAAIaAqQMAABgCpg4AAGAImDoAAIAhYOoAAACGQEY5okSJEiVK1JAoLXUAAABDwNQBAAAMAVMHAAAwBEwdAADAEDB1AAAAQ8DUAQAADAFTBwAAMARMHQAAwBAwdQAAAEMgoxxRokSJEiVqSJSWOgAAgCFg6gAAAIaAqQMAABgCpg4AAGAImDoAAIAhYOoAAACGgKkDAAAYAqYOAABgCJg6AACAIZBRjihRokSJEjUkSksdAADAEDB1AAAAQ8DUAQAADAFTBwAAMIT/B3w8J0uIvICyAAAAFHRFWHRTb2Z0d2FyZQBZYW5kZXguRGlza05f+JEAAAAASUVORK5CYII=" width="668" height="268" class="img_ev3q">
<strong><em><center>Figure 22: Data Object Command Transmission Example - Telediagram Project</center></em></strong></p></center><p>The blocks defined in Telediagram are exported in CSV format from the block properties table.</p><center><p><img loading="lazy" alt="iec61850_figure22" src="/assets/images/iec61850_figure22-ba224abb7a6eb09aedd0556588898462.png" width="1260" height="645" class="img_ev3q">
<strong><em><center>Figure 23: Data Object Command Transmission Example - Exporting Added Blocks to CSV in Telediagram</center></em></strong></p></center><p>MDV61850 Browser is opened, and the RTU/PLC Integration section is accessed. The CSV file obtained from Telediagram is imported.</p><center><p><img loading="lazy" alt="iec61850_figure23" src="/assets/images/iec61850_figure23-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Figure 24: Figure Data Object Command Transmission Example - Importing the CSV File into the Browser</center></em></strong></p></center><p>Once the import process is completed, the information screen displays the properties of the blocks.  On the right side of the screen, detailed information about the blocks is listed.</p><center><p><img loading="lazy" alt="iec61850_figure24" src="/assets/images/iec61850_figure24-566bea9777d521b6e4377e25cee48d50.png" width="935" height="428" class="img_ev3q">
<strong><em><center>Figure 25: Data Object Command Transmission Example - Transferring Telediagram Tags to the Browser</center></em></strong></p></center><p>In MDV61850 Browser, the tag mapping process is performed using the following steps:</p><ul><li>Double-click on the relevant section where the tag should be mapped.        </li><li>In the Tag List window that appears, the available tags for mapping are displayed.         </li><li>Select the appropriate tag and map it to the corresponding section.       </li></ul><center><p><img loading="lazy" alt="iec61850_figure25" src="/assets/images/iec61850_figure25-378c689b8cdbf41ae5e6bac0e7f413d7.png" width="1770" height="630" class="img_ev3q">
<strong><em><center>Figure 26: Data Object Command Transmission Example - Mapping Tags to Sections in the Browser</center></em></strong></p></center><p>After completing the mapping process in MDV61850 Browser, the configuration can be exported in Excel format. From the File menu, select the &quot;Export to Excel&quot; option.</p><center><p><img loading="lazy" alt="iec61850_figure26" src="/assets/images/iec61850_figure26-e477d5315eb1307edcdbd843dc6cb1ac.png" width="300" height="303" class="img_ev3q">
<strong><em><center>Figure 27: Data Object Command Transmission Example - Exporting Browser Configuration to Excel</center></em></strong></p></center><p>In the window that appears, select the file path where the Excel file will be saved and click the Save button.</p><center><p><img loading="lazy" alt="iec61850_figure27" src="/assets/images/iec61850_figure27-9829509ff6a59fa38973c5781fc76448.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Figure 28: Data Object Command Transmission Example - Browser Excel File Path Selection Screen</center></em></strong></p></center><p>In Telediagram, the IEC 61850 table is opened, and the Excel file obtained from MDV61850 Browser is imported using the &quot;Import tables (append) from Excel&quot; option located at the bottom of the table.</p><center><p><img loading="lazy" alt="iec61850_figure28" src="/assets/images/iec61850_figure28-ae305f08cf8c0a2ae9cfaf1303b81baa.png" width="1033" height="705" class="img_ev3q">
<strong><em><center>Figure 29: Data Object Command Transmission Example - Importing the Excel File from the Browser into Telediagram</center></em></strong></p></center><p>When the Excel file is imported, the IEC 61850 Table automatically populates with the blocks selected from the Browser.</p><center><p><img loading="lazy" alt="iec61850_figure29" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABMIAAACRCAIAAACuQIO9AAAgAElEQVR4nO2d3Y8W133Ht60q9Q/IZXvVi1z0IoovLIveVb3kypIrcmGsCmmRpSq15MghcsiWKLFVIVIUOSYpJGBMHWtlaOIXZAqhGxO84BrZqRNKWMA4BrMs7Jq3NV5evJ33OXPe5pyZ59nnzPN8vvpo9ezMPGfO/OacM+c758w8YzcQQgghhBBCCCFnjQ06AwghhBBCCCGEuiRsJEIIIYQQQgghD2EjEUIIIYQQQgh5CBuJEEIIIYQQQshD2EiEEEIIIYQQQh7CRiKEEEIIIYQQ8tDYRwghhBBCCCGEkLPGbiOEEEIIIYQQQs7CRiKEEEIIIYQQ8hA2EiGEEEIIIYSQh7CRCCGEEEIIIYQ8hI1ECCGEEEIIIeQhbCRCCCGEEEIIIQ9hIxFCCCGEEEIIeQgbiRBCCCGEEELIQ9hIhBBCCCGEEEIe8rCRl69eXEYIoQB0Yfb8rcWbpsbqo9lPB51BhBBaPv3xlRu3Fk0t1cIf/zjoDCKEUKy5MzOLN43dKpNcbeSNm9eO//a/xzeuBgAYOHte/dG1mwtLS0tqYzV/Y/HV6VNf/setAACDZeKFX125duvzpTtqS7W4sHBy/xtbvvoVAICBc/D737t15codXbeqBzYy8qkD7zgCAIhE7ZK2sRp43xEAoMDUUg284wgAIKJtrLCRADCEYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCR0BGem7w0N/ndgWcDugw2EgDCBxsJAJ0AGwmtiQye8IOk701at3Szgt+d+rhI8NLU143fdfeWuFDARoKW7xw/J7Rgh39i3fKT4w/7JHjutT2tkoKRBBsJ9XztZ/Nlu/Xh9Nd6mvL5n70w8AOELoCNhNaIDi2xlEYn6eblYg9ZbrblvdRJtvSB2EjARoIW0dElDtDoJJ283/7Dy/Pbv5N/PrG/RVIwomAjoR7R7MWWcur1fqQMYAUbCa2RHFr+rzCi+PH+56JVX98/Vw4wKmsLIt9YXZImGP+dfm9O+MrkdPwx3XU5Ilp8N/af+QCpYdcYyxEDGwkaJEeX//vwa8W9/tQW7tn+STnGqKwtiGzkzAZ1Fy5JYSwhARsJ9VTM3rdPFzayHKVMhijjzaZOn88Wnd4obZN8K0lqeir9d810vvH8zjUv7Pww+wdjCTqwkdAaeaAv8m/TO8QNIr93cotuy+pafWp5grFRzCxiOVyZbSzsMVsS+8bKoGiRbJxOtvGOk9V8wrCDjQQN8sCg4gN/MrOcDipqhxCLtTkbTiS9rnKhkGCRgvghX7vhhOI/YSTBRkI9oo3cOJXbvKqfjBbGjjGf8hptFq+Ntsn8ZOwSp76dusrMYYopC4Ocr0/1brQThghsJLTGZCPFZyYrri//lrRWn9rq0kZWvpvvIh2oXBZV3VhONh2lxECOIthI0GCykeIzk5L3066ViOxlaiarz14uF4ln34p2ly8ESMBGQj3is5GV2a2ipl6XBy0/nN6gzIaVZrGW/8aGc7mH02Vh6MBGQmu0k1qFwcPKSGA5JKiszbBMajXbSKNpNC3BTI4i2EjQoJ3UGnu/fLaqfghRWashcaTaDTTeFTMJGdhIqEc3Zqh5rLGVjSy+hZkEPdhIaE3FocX2LJ5NKiyszEEV7Z+0Nqf2FTvxBpVZsvlOy0R0k1rzXb+Xvvo13kZ6LBOGHGwkaKg4utjOxa/YERbGzy5KE1C1a4vUiums2WZ5mtJO86QOZ29z3bP9E+kxSxhRsJFQjzSpNbN55YRV/WbxZ92kVslG5s9Mnt65Jlm4Zvp8T18GC8MCNhJaU5lTWhqzHSezRZdOThcOMF0Y2ULt2gLxBz8yN6idBFsZ3qyuFZakKeS7fqF49U72UyIwMmAjQUNl0mlp5LJHHJeXz52YKUxjuvDca3u0axPK1+csiyOWxTI5qSOH8zXGXweBEQMbCfVUvV/yLpz8nTpFa5M9G1lIfQ1P+YodcQzz9amk/dr53OmiLcv8JEAFbWOFjYSOMDnN21bBHWwkAIQPNhJ6Br/eAf0EGwkdJX24kVmp4AE2EgDCBxsJPQMbCf0EGwkAowI2EgDCBxsJAJ0AGwkAowI2EgDCBxsJAJ0AGwkAowI2EgDCBxsJAJ2gXzZy4drVPa/+aOC9RgCAlJdee/7i5Y/Uxmp2/sbEC78aeMcRACBi04uHz1y4qrZUNy5fPvj97w281wgAkHLo2e9fOXu2Lzbyzp07t5c++8a/PjrwviMAQOQh7967e/PWTW1jtXh76W//+d8H3n0EgBEn8pB37t67fnNR21ItLS5u+/u/G3jfEQAg8pD3ou7TjRt9sZGR7t+/v4wQQgHok8sf3Vo0NnY0VgihEDRz8er1WxoPSUuFEApKV86eWbx+3ctD3vaykQghhBBCCCGEEDYSIYQQQgghhJCHsJEIIYQQQgghhDyEjUQIIYQQQggh5CFsJEIIIYQQQgghD2EjEUIIIYQQQgh5qGIjP0IIIYQQQgghhATV28j+mlaEEEIIIYQQQt2Rq41s/xOWjz/++AodE0IIIYQQQgihvsnDRl5roV27dmEjEUIIIYQQQmgIhI1ECCGEEEIIIeShhjZyfn7+glmXLl3CRiKEEEIIIYTQUKqJjbx48eKhQ4f+y6yDBw8eO3YMG4kQQgghhBBCwydvG/npp59OTU2tXr365Zdf/k+DNm/e/Oijj87NzWEjEUIIIYQQQmjI5G0jr169evz48R/+8IcXL168kiiyi5cSXcl14sSJH//4x2fOnIk8JzYSIYQQQgghhIZJTWzkO++8E7nEy5cvp0tmZ2fff//9Dz74YGFhIV0Sff7pT386MzMThI383eaHHtr8u8Hs25yHEHKFEEIIIYQQQv7qgY08f/78G2+8cfDgwWiVr418aKzUul+Ys+lsuqINiwSzb2i/6+7iarYUd1jdrz0RbCRCCCGEEEKom2puI2dnZy9cuHDq1Kljx47t3LnzpZdeitxjZB2j5R42srBSiR0zOkk30xWnUW72i3Wpo2tp2By/bt8MG4kQQgghhBAaFjW3kRcvXnz33Xd//vOfR5+/9a1vbdy4MfKKr7766unTp5vYyNulsxIG+NLV5YLof2Vtocg3VpekCcZ/1617SPhKbDC1aRfpFAOkhl3XDW/KmVTzUGxvSxQhhBBCCCGEglOr0cjISUaO8a233tq+ffvu3btPnDhx6tSpubm5hjYy9m/V8chigXbsTtpcs02yhTBGWX7MNhaSyJbEm1QyUfF72ZpfrFPGTU2ji+ke1DwYM4AQQgghhBBCQavts5ELCwtnz5795S9/+eabb0ZL0rfstLWR6gOOosXSPP6YLzfZyMp3811URzbL0Ufj7NN0lNIw8Vb6opRJNQ+mDGgTRwghhBBCCKFg1INX7Fy4cOHXv/7122+/PT8/7/2KHdUHig84iiOB5ZCgsjaTZVKr2UbWPrKo2YvO78l7qWbSYiMZgUQIIYQQQgh1Sj2wkQsLC+nvRl7LFdnIHTt2eNrI2J7F5kxwVpU5qKL9k9bmqn3FTjkvtZxTKjlC3aTWfNfrDP5VXqZmUs2DMQMIIYQQQgghFLS8beT8/Pz09PRTTz115MiR4wa98sormzZtir7o84MfVf+XLlq3rnBfxWtxtGsLibNEM3umnQSrecON+tKdLIV819vWKclUdiwslTNpmaZrmqOLEEIIIYQQQkHK20ZGOnbs2MMPP/zss89uNigymZFpLDykxUYOTMoEWIQQQgghhBBCLmpiIxsoJBsp/twHQgghhBBCCCE/jaCNRAghhBBCCCHUXNhIhBBCCCGEEEIe8rCRu9oJG4kQQgghhBBCQyBXG/l4L7RCx4QQQgghhBBCqG9ytZGRPru9ePuLa/eX7y0jhBBCCCGEEBoZ3f/i7t17d5rYyG/84B8AAAAAAABgZPGzkZ/fXYy+s+/3m6CWNL4Dz0YnIFbEilgRq65ArIgVsSJWXYFYEau+xurO3c89bOQXy/cJsW+IgVgRK2IVOMSKWBErYtUViBWxIlaBxOqLL+572Mjl5WVC7BtiIFbEilgFDrEiVsSKWHUFYkWsiFUgsYqMITayvyEGYkWsiFXgECtiRayIVVcgVsSKWAUSK2xk30MMxIpYEavAIVbEilgRq65ArIgVsQokVtjIvocYiBWxIlaBQ6yIFbEiVl2BWBErYhVIrLCRfQ8xECtiRawCh1gRK2JFrLoCsSJWxCqQWDWzkU9MbFw9vv0JIcVoySObpwd/YOGQhziJVc6Tkxt6tovp9U8OS8wrsaqUq5jdk4+MZ0dau8GmfQfW5tFeu03YZtv28iz0/lwMKlY5EweapSZXW1uU3MubdAp6U1CbtDBprKKDEuJTTSfKqlScPHM7NBErL5+GGtR7AjjqZlS7Ghs2b8nP/pb1u435cWi7mh9auNffPl4HO1t+7LHSNCkvrmt/aHGySvEz0q/ehSm89kqkScHzOuhyWr3z4P9FW2r966L4tFfaw/TtbDQIiFu963+V97kONm0rWmQ7qH5sexv5yJNbzJ0zqFw+exiZ4YyzGKsnt0gHmDZhRXNm3SCun3mdn16/WdPedT6AmnIVt3fNevymaLSIUv0paEZzG1nxinH2ypY36sSbW2GvPXY+YlmsNJmxp9PmUjr4o25G2dVIilN5HdRETOyK2Ru3NocWbrOmuw7qHbXfsXS5/NTFqg85icK1Ze2EXPx6dezuX9RtWV+JNCl49q/qNmuUB/MX20Sv1yVwer1Pe6XNmE+WGgbEYRcrUuXN18FGeW648Qqn1pAe2MjNB6KGqbjTEMRRBQU2slmsJrZXe/axB1grNme2DaLPfvcRu4ehW9bby3+LKNWfgma0sJHTZUsV+caJyfVPZl3YDZtt/aqVukiEEbHScsuZ6Y+NDOOom5HXwfimu+7evNFGWhu3NocWbrOmvw6KvbRmx9Ll8lMXq97nJL1fZr1r1maPbWykSyXSLO+pjWyYB/MX20Sv1yXwwFqf9kq73D1LjQPisIsVqfLm62CjPDfceIVTa0hRrlrYyGQUPm+VyqMqR12zvlruOfMB8WQajzr7a0WmUQ0gxOr5NnYyNk+uVcapy+kBEweEqQVxbOVbYtUpB6YEQ6Qaq+hvUQzSjr7UnNk3sB9sumW1scuajEpBDbZw6kcjiyZPya1SH8ttnpxc73L9iPq+SWqa8qZLQT0F9i/qC6q+GWlmI0u7WJSWNDjiB+kwpbpWWww6HzFxkpiQGTkO1b2YW6RqT0s3GyqIo25VB/VeyBST2rZL24wbSo5cGoPoVdSVKzGHZQtsLVG65qv75acuVsrhSKXIuzeVN4DT4q3/TQ69C+2FsuaUaTJgaf2cK5HUqNb0r+QTbbi4t8uD+W6Ix2lSYqJtEAzXKfsu8gR92yvl+qUPsrhZ9tlye6h547aiVd5wHTSeDnOe+9p1D6IfW5SrVjbSerui0rPPurnJbOPswMqZeJUOceCGxzvEYi3NCorp8pAX6zIycSkxVpvqd7PCVM661iYYKNIloXyYLbvsycXMvMGmovYabonlWwoTHfPUhIJaCWNYhVNTrsoOliW3mtJifi5La8vdU5BOgf2L9oJqaWHcYyWc4qwbJJUB02Gqdc1UDDofMaELa8pM7V50n9WnT0M66lZ1UO6Uq5nRZMzauOmbcV0opNLYYRvpdga1C7tafupiZS9F/r2psqCK8y/ceheaC6U9aNrCaW79XCuR3Kjq+ldFBNQTLcWtevab5sH6xdrTZIqJLqpCJIU82HehlKvGh2kIspgTpaRpAtK0cRPT6XuVd7oOyq2uuqrfXfcg+rG9spHFYVSXZAXOrZ8h2HHdTceu0mQ0UhMZU9E3biYUJm3YQ0SOVd4YKcdSu0GONEFfE8AnypGorOGrJJKlHF7h1MRKuelbya1UH6dd5qLXFUuX2ezlKbB/0dgFMTcjvrHKm6m8zVWmeNVVyfpi0PmIVbuwusz8vnYvxubddt0KoJw0rIP2sQhTcTK1XdpmXBsKTWkMt4U320i3MyivHYbyUxcrh1Jk2kDXUolzWeNOdjlm6NC70FworUFTM2Bv/fwqUfm5B/2r1nlo9UVjTByrucvnarlqnFvXIJsD0qpx06bWrypvvA5aToe2zPe36x5EP7Z3NjK7rajGpbhONK6K3QYb2SJWSeEpH75Vo2TaoKS8XhoCaPUS+c3y8AqnWq7KQ1Bzq9bHFbOR5Snwb+trmhHfWGW73jb5SHnnb/t64ca8i420F4POR0y+fKqZ0RYnt95MOuHK9MzMwMtJ0zro/Wykre3y62lZrgthUfNspP0MatYOQ/mpi5VLKao9IrFsCD3IYkDJ1UYqF0rXUyaca1vr51WJys+9tJFN89D8i6420ukEudrI5ofpbCNNu2jVuGnoX5U3Xgctp8PW77JGrAc2cpD92N48GymELHf2xWNa2uFUYxkN/eG9FiG2tlnxfRFLlJqNjKtPy4TbyTDGSpynoW0XtBscWC/WH+vkw7TpEV9e90RlboZm8kYQWF+xo+RWXx+9JrXaypsmBc0psH9Rt4uaZsQ3VpvyCSqVcy1MF3Hpebg8c9vhiOWvFrBkpnYv2pYtQ369RxhH3a4OZq2Q+5ta6xo3bTOun6xlvi6EhaG9EsqJdf6VsnYYyk99uZLPqbONtFwCfl+GKwmOY++iuFDmrWV9H09N1nrF8ahE5eee2siGeWjxRUtMLB3jRjbywPpG7ZUpenV7NO6iceNWHsgKVHnrddB0OtRV/e66B9GPLcpVL2xk5czlz5WWB+ZQ3MUh1wDmDfY0xMY2KznYtbqKKjfK4gO42fPBxud03VqWwNDFKipIai/fZQN7QaqEovpTWvGq5Elx/VPggRRObbmKK2DZOIq5VetjWfwcX7FjunYaUlBPgf2L2l3YmxHfWFVDZDj16mEKda22GHQ+YpZnboU4aIpTJUpqy2b89a0gjrpdHdwkF4y8gOla6dq2S9uMG0qOXBrDbeF1z7CJWbWXKF3z1f3y41SuGtpIuWwI70HMEObpuPUu0iiVjV5dI6A2lbVXHNdKVB6p9t0TynPCzjayUR7MX3T1n7qYWDrGjWxk8Yqd5ofpGGRbJFs0bita5W3vnrCcDk2e+9p1D6If29JG9iAHQ486OA6hxcr2w/ShEla5ajxZYkVmC4cVq7AjFmKs+n/UQxWrIBlwrIIsP4HGqlMQK2Klp12V72KsBtWPxUauXIgh0FhV5tNvwkY2IL4N1uinnBp/sbuxCjxiAcZqBY56mGIVJoONVZjlJ8xYdQtiRay0tKzy3YvV4Pqx2MiVCzGEFyvpSbkUbKRX9LQzFfv0xe7GqjMRCyZWK3rU3Y9V6AwiVqGXn5Bi1VWIFbES6FmV71SsBtyPxUauXIiBWBErYhU4xIpYESti1RWIFbEiVoHEChvZ9xADsSJWxCpwiBWxIlbEqisQK2JFrAKJFTay7yEGYkWsiFXgECtiRayIVVcgVsSKWAUSK2xk30MMxIpYEavAIVbEilgRq65ArIgVsQokVk1sJAAAAAAAAIws3jZyYXkGAAAAAAAARpYe28hdu3YN/JAAAAAAAACgfzAaCQAAAAAAAB4MbDRybPesOwMPEwAAAAAAAKQMbDQSGwkAAAAAANBFGI0EACsnJ8Y3rh5/btupgedkhdj3/MbVz58MIZHRIQrX+N65gWcDhgzKFcBgGe46uOOxsbHH9qsLH3hmZuAZW6E8DH408t8+vvOHT+8cnV167dxnf/PK5bE9s1tnPv+fK3eOfPLZX71UayPjvtrE1NFiyamp8bjLGzNxxLrwyOTqbGHRP067ywJiyr3g6N7nVqs5SY8iXz7E9c2RuFqOje/QrNq/ZiyrGC7bzCzMPP3gWC7txmk6maQqZ1llWatWXXFLOanJcSljycarnn5X3pepOUhKjmzwalttsbzVFrm40I6qHXKJJBW2J2Fx/0poJ8VWwZUNBt636DR9LVcAUMsI1cGoe/bg1kPFv+9ufaDSN4u6mnLnrWje21s4fQpRlmTLKmejJoV+MPjRyJ2X7k38Zv7P9sxuOHX7nT8ufvVX18/O3f7Sf1x+cfbuvxydt9jIxBxO7J0aF8zevucn95Vrs8/ahUf3TmULYz+Zb1Ayt22i4vTaU3W8c9v2nix2JHTTpX9Hkbj0P7hKrQCHnllVLHfYJvaQ5Qbvbn160rCvbJuoNhZtROI/y+rq8a/WRhoqc/TFVWseW7VmsrJxLLHxqreR8v0Oz352fPfEUtS7eg3oBaE5lq4wajZSqJ7xbSznpgP8GKEuLECQjFIdFPuEWd+y7K1JJnNlbKRqGjXG0p5CHxj8aGRqI6MPf73/0w9v3nnqt4tHzt36k92zE2eWXvzf67WTWk9VbKRA5MfUaXjahVE3WrGRkbfsrZeLEtTmU7M8ys8ITSBUiUv/Y+MPSLXl3a0PPLj16cfK0ci6bWKTJg3r6fdVDl3m2ysNRKVBsa71sJFJbg+lf6sbS9Mk7DYyaqCl+ZOVVlsz6i436+K/xYB5ukQYt1RvtXQKoUYLxxs1CPFxJUtOxndwkigl/55K/q0cezU4c9IGukSUszAxta0r11Qhz0drytLJLBRxhGvCYk1HG5ZyksjEETnxyhQS497nlF2IabYNlFI9XduKESWUcgUwqgRTB6X+xoz+Muq4i+pmvSBq2wvfuOOxVU8/M64OGCQfDkkT35KF+7OF4iUgnoCWqrwKKP5TTs2UJeHf5PZlKvOQRr/oy2ik6a+IaiO//Oa1D28sffO3n/3m3K0/3T276czSzvevNbeROnPo6hi1brMVUSnX9le0Fcy08YhQWCl1smi16tZsc+iZVeoEUe2+4s+CndNWv6L2+q41Veb45pZid/ON40ZBaL9qbKQ0olgWqnj4XWx8i/F5odQJQ/TCNmUVGJZ+WFH357Y9/1zWaOSthzQ3uDhkxQragmNKpHIWkjkUHYinkOejR04eXbCVpfyoy0JoCYtTmRRQG8PqXY9J8ZEE7d7Vz71tYC1V3t5WjCLBlCuAESWcOmi4pEqXUcdd9OP1DXEfMnNl+9fE/cP077LYbdO29sLTSUJfTpwWKzzQpB3GNPb6Krcms/wcemY870OWu+usjXRHspF//tLlreeX3jx98yuHr1+Y//wvX57be+XePx2+2tBGaqekSgvzG9LqqKNp5LA5pimy+uUjfuXLSn9c5fI7MflnuY5Zt8kXap42FPel3ByKJ56p/bw8Wfva+mcj8++WzVDuJyvpiC2Og42sNK96FyT0nivPRlbmhFeGJbWJdJb8QhUF6vmpdBAyqummQKnLa4PjkkhX4qlm0lKWtD6tNiyWdLxy4n7WTGekJWYbWdNWjCDhlCuA0SScOujS3xhwNS9GF7K5o3m3Teh5mmxkrTPUjj3U20hhPovYdRSTrUuh1wzeRm74w+2355aOXFr6wfs3vpS8U+eb//fZW7NLP/vgxl84vKlVtZHi7Qr7wpT4lkZlVT8GAxmNdEetBs0+lCRmUjsCUH02suF4o32tvjKLc1kNA6HxnbBkuZONTOeH5GNr2lEXzZWgWi/26V69MzT9sPRCFf2NYpJGxnQRMl0y7cGxJKI9CyGjHQOsKUvOXY3adNTMiPf7lLF015OiOZu9eHJBW+Vd2ooRJKhyBTCChFMHXfobg67mmW+MOmNpo505t0nT7NYaGynNR7V80dLr00xky8ZLKi9yGyUb2fIHPyQbqR2cNE581RZN7WzYtphed1l0/YWFPBspjsiN77Df+DFvIyJMTjDsS/hc+Ddhy8odoPbPRkpDlGMGB6uduyuibXNdRiN1czWNNzWGpB+WTF/PXrgVj0OezMYk/UcjtcFhNLKvo0a6xCtNpftoZG/PhVw9hbbI3laMIAGWK4CRIpw66NLfGHg1Tzzb/qcfzGe9JQay+szkCo9Gqq/VqFxTRnI0spc2cq7oFwoYFu49WaYg2ra6l+so1SmemOpQgpM5tOIbWfVvao03G/HLnjLFvKaOGbYpZrHLaRr2JT6OKL1QUfwRkZq1bjZS7koWLlfZOHty2tFGFlO1s4XiSLvZLpb/6t5aPET9sJMTE/lTkdX66OQA64LjFNXk9QAdiKeQ5+z5GYey5GS/3cqkSnEnTm8jhYdOxaTK+3S6p1J78mM26ix6x7ZiFAmvXAGMFuHUQYf+xuCrefws4qoHxMcRx+JXttptm/5z/Dyk5tnI8m6jcPmwmsDsJf9C37UyLImNbGMj5R9+TAqWdqE4ni7PaLUWx9I0etrI5ep7rsSdistHejpritItK99Vpb/RYtgmecWO/PYqdV+Gn3QTf3NSnYRmXFsZZsynpFYU5UR9f6P2wc6U5NVezjZSMSoub05LfztHfmxyyF6xIx1LpdoaL13ZnEnxOf5qMIUNLNe/8gdj4+HQbsRTzHO2sK4saeNmKqKOb/MrY16080LiZSbFV+BWzlre/gsbaNJsQbWCqyON9pZk5AikXAGMLOHUwdr+RgDVXL73Fzf42iGKbGap3JGrdOp0b2ot37Mq/BiBmJqaq6RzW64q+7rSzxlgI51sJABAZ+j9D9ICAAAADICB2ciOsK/6EHCPf0wSVhbNwOCgswQjRXIbuOO/wNlPaG8BAIYP2vahBRsJANBHykk4G/GQAAAAMCRgIwEAAAAAAMADbCQAAAAAAAB4gI0EAAAAAAAAD7CRAAAAAAAA4AE2EgAAAAAAADzARgIAAAAAAIAH2EgAAAAAAADwABsJAAAAAAAAHmAjAQAAAAAAwANsJAAAAAAAAHiAjQQAAAAAAAAPsJEAAAAAAADgATYSAAAAAAAAPMBGAgAAAAAAgAfYSAAAAAAAAPAAGwkAAAAAAAAeYCMBAAAAAADAA2wkAAAAAAAAeICNBAAAAAAAAA+wkSzLyTkAAABnSURBVAAAAAAAAOABNhIAAAAAAAA8wEYCAAAAAACAB9hIAAAAAAAA8AAbCQAAAAAAAB5gIwEAAAAAAMADbCQAAAAAAAB4gI0EAAAAAAAAD7CRAAAAAAAA4AE2EgAAAAAAADyw2Mj/B1MVvSpjTiFPAAAAFHRFWHRTb2Z0d2FyZQBZYW5kZXguRGlza05f+JEAAAAASUVORK5CYII=" width="1218" height="145" class="img_ev3q">
<strong><em><center>Figure 30: Data Object Command Transmission Example - IEC 61850 Table</center></em></strong></p></center><p>Once these steps are completed, the configuration required for communication between the relay and the RTU is finalized.         </p><p>The RTU project created in Telediagram is uploaded to the device, making the system ready for operation. Connect to the RTU device via Telediagram and enable online monitoring.  </p><p>To initiate communication between the RTU and the relay, send the value &quot;1&quot; to the ConnectEnb block. Monitor the Dev Status block to check the communication status between the RTU and the relay. If the Dev Status block displays the value &quot;2&quot;, communication has been successfully established.     </p><p>Enter a valueinto the block associated with Data Signal. Send a trigger from the Write Trig block. Monitor the Control Status and Control Error blocks to verify whether the command transmission was successful.</p><center><p><img loading="lazy" alt="iec61850_figure30" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAArMAAAEsCAIAAABfXaxHAAAgAElEQVR4nO3dC4xcZd3H8TFEiLEak1ebaLzEBKJ9V0Aj2u1KYRqsac2idOOGWIxKoVPCstI2G2C31ZatdEpZ1sZS6sslbVkKC7VFtF2SImviJURREFAxIcR4CQmRWymgInTe51yf51znnDNnz2XO95OTZphnLuz8nznzm+c855naLAAAgKWW9/8AAAAoEJIBAACQSAYAAEAiGQAAACksGdRqtNJKK6200kprtVoZMwAAABLJAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASCQDAAAgkQwAAIBEMgAAAFJx12CilVZaaaWVVlqzb2XMAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASMVdg4lWWmmllVZaac2+lTEDAAAgkQwAAIBEMgAAABLJAAAASCSD5O775Cft7RudyftPAQDARDJISKSBVq1mb7OLz904tmmDuo2a25ixXePcrt40am2Lz64TDgAABUEySMiVDN4c2/Sv11r/etXcXj+ub6+0XjO2Y9r2qthe1reXWseN7cXWKy+2Rq/eTDIAABQEySAhVzL4r0gGZiyYWbVwx5ORYwHJAABQKCSDhHyTwR+u76sJIhlEjgWvvEAyAAAUSHHXYMqydXp6enJycmxsbHNk9Xp9dvG5b45t+q++yYMIv9/Ru3DHE5FjgZYMrgpLBkV7rWillVZaae3u1qqPGRw9evSmm26KHgjUZLDRd27BY1YyiBYLjj3fJhkAAJClqicDIxZM7LzuyFM3P3z89kdbeyNuazZfsEHOLVCmHBrJIHIsIBkAAAql0slgenraiAWPvLHH+9n/6zf2jeybCdr6Vly0QT2IYE85tJJBxFhAMgAAFEqlk8Hk5KRIBkeeutkbC743e9/SiUMnr5sK2k5aNGAkA/cJinoyeDxyLCAZAAAKpdLJYMuWLSIZeA8iPPzvO8674WBILLCTgSsWPLFNPzdBt+pApFhAMuhKyvKY93W4PiZrZQLIWKWTgTGX0DtgMLJvJjwWmMlgdFP05YyCYgHJoPuINKCc0No6Z/HPEq+PaW5XadvZn2OtTABZIBmEJYNWq/Xsy695twf//KyZDDqOBSSD7uNKBhvHWonXx+QcFgDZ6/JksFUX1BqeDE6caIWMGYg7imTQeSxgj999XMlgw1gKsYB+AiAz3ZwMzh9YtugLZyxaesaXB5f73iA8GbRagcngR0/8TdxxzEgGncUC9vjdxycZPL6j15qA0rvt6WSBkn4CIBvFXYOpw9atW7eKWGB80p9VX1ALFjcZzBvZL5rOv2R48dn1DaObxTYmtmuc29WbR9XtqrBtcejx49xfyYq3JlsfU59boGUCc8DgUGPVQWO0YGZVrW/7Y0kCpTcZFO21opVWWrujtWvHDLRksNRMBp8+9+MpJgNx/Ye+c0D8e1LvivCt74KL1my6wLvVdYO6FStWrFy5Mu9XCz7SXx9TGyp4evtCMxnEHWdizABANro2GQhfGlzeu/T03s9/YuCr5/veIMHRhDfefOvRv78gmj6y6YfhRxzEJh7Hd/1E43kP6Kampg4fPpzxK4Mo0l8fM9FCWCQDABnr5mQgNJvNbdu2BbVGSQb/+e+b9rZ8909buieffckePyAZdKU5WR/TOpTAOSwAiqz8yeDe9T31+TVtG2zGvGvcMQNxzS+fee7EiRPqNSSDrjQH62N2FAtIBgAyU/5kMKuHgwvXT8W/X4Jk8OfnXnZdQzLoSimvj/nYjt7OYgHJAEBmuisZ6BeGho0hhPn9u9vcL8E8A29WEP9OXf653172UWObuezM91+5i2RQduF9o30ycK6PqS6bLSxsPh03FpAMAGSm65KBHQh2D9baDSRESQbvHZ32bq5k0GrUXNunrtxKMii1tskgm/UxSQYAstd1ycBOAxEOMaQ1ZiCiwD8b75JX6uGgk2QQvnQjUlGK9TFJBgCyRzJIORm8Y90e8Z/Lv3VV4mTQdulGdK4s62OSDABkr7hrMMVoVZJBbeG8kGTgum+Uvf+hx//q3cKPJvz8so+1nWcQsvLSZ5YsMG62aOnpzWazQK9zt7SWaH3M8LUyc38laaWV1q5sLf+YgXrWYgHGDE5Zuy/K0YSQT6OzrGSw8LzTQxZjQGLlWh/zG4q8XzkAlVD+ZNCB8GTwi2eemz92T0gs6J08su7Qb1KfZ9B26UZ0jvUxASAIySBs/vlfnj/eCnbkj/+wo8DzjXnvW/uD+Wt33335os5nIIYv3YhUsD4mAPgiGYQlg4iba57BscY7jOu3Hr6fvX+e/NfHnOiPsC5WglWwWB8TQHcgGfjs/R95a+/Xd/84Vjjwbuv3HvHd9Zdp7590cckCcf4JU+O9WlCYm2TA+pgAugPJwGfvL7Y7/3BP49afJI4F6/Ye+dXrd8RIBrsHa+a32/m14Yk5/Judq0LJJ633Dt0bfOPy8v4J0f6oVGanGgeVxDZv7R77sjHIRDIAUFgkA/9kILbfnVj3qdqCJdsDf1IvaNt6+MdBj+m797/l259Vh7ubw7F/GioG37Uf2t64vOYyGbRdH9NOA6813i4ur77iUnH5nfqKFyQDAIXV5ckg2Tp3c7059/6Tqwc/6/99XT1G7v1JCN8fiZD3sscAJvrr9m32D11oXu65+lLfj0zPUwz2Xxg8qFB8eY8ZvGftrcYgwZ/WfMAICk+s+WAnyYD1MQHMtW5OBonXudO2mbp1Tnt9Z2v9QK02MCNb799xaq1v5f2pJIOdlyyoD3gGCbSPc+PDXjs0Pjzh85MQPj8SIe5ljTeYn39aFHD8slTQ0QTfB9SuMQOB9r9RxvGDvJPBY2s+bCSDD6zdZSSDE43aq42TWR8TQGEVdw2mDls7WefO3J5eeaYWC6ygYEcB9fo0koFct9GmfHrV3j2vx3cRJ/1f8++1r3FMHRjU7hv0uaiuF+l5UrPV9aTKIY/c6xu1VX0l1deq3X2jJIO262P+p3GSSAP1b200MoH977eHvsL6mLTSSmthW7t2zKCTde58kkFr785G7cwd16sXtJEDi/eaWmN9tKMJo8vqnqMJ3o/kgGQQeI33cVzXhN/Y9ynqczkBYi54zlo0z02I8CPdqYwZfPOKNSIHHG+cYmeCi4fXsD4mgILr2mQw28E6d77JwPxP8a/3OILWdOrI0/Y114/0OY4+hI8Y+81A9Dua0DYZKPey+B1NUCYuRE8G5v9GZYQng1jrY4rttCsnxeVn1ryP9TEBFF83JwOhObriI+esCDqoHC8ZWEMCfh/5IgrIZKDdLHjAwHfvr36XNT+A/WYgtksGztkDnmuMiNActmYgus5a/D+/p3A9WmWEJ4OT46yPaZ+h8K61t7M+JoDiK38y8D0vP9q5eXGTQVBW0FnJIMIsBM5MK762ySDi9mbjba6VDG67vH4y62MCKLCuSAbez/5skoF2/oLxn3LMwJ6FQDIotaC+wfqYALpeVyYDv7P2tUUG3Wfkb9myReyFHz5+e7JkII8a2PMM1FMYAjbxdOJJx8fH2fsXWUhqzG59TO2M1vkRp0y6KWNpPeP7zWtCDgl1wapWAFLSFcnAdV7+rGfMIGBe/eTkpNgLH3nqZp99tGM9g6CsoK1zoOmrD+hjBjsbyjzygKkGM0/dLJ50+/btJIMiCx9P+t2JPWN3H4m7OGbs9TFFMhi8Qjk3JHo4mOhXl7qyZ66QDABE0BXJIPxogvun9qTp6WmxF57Yed0jb+wJ31+ntYknuuH73xVPetttt5EM8lWC9THVZDDrO8/UmlUje7ix2pWy5pVJGUgb36/MeDUCRMDimNYzytuTHoAKqEAyuHB9M/iMu127dhnhQHyVDzyskMYmHlw8hRELJicnD1hIBrmIvj6ma+KINiykHjCaqeuDQ6mtkhmWDLyf+lY/bw4ri1fqXd04A8XR7X3fKdbt/afmeIbc5vZHPQAUQ3HXYIra6tzf1ex17pwn+4kdpfiq5H3ko0ePGuEgMyIWTE9Pq8mgKK9kZVrjrY/pmDtiHD9yzDUxc0NKq2S6koFznUo9E3hWutT6uQwEcjKN9vcav+HpPZpw7/rwA3DyfWStk1Er4wqYtNJKa6LWrhgz8Ps1YXnWvrk31PZu5lQsD/FRfeONN1577bVzFwjGx8e3b99uH0RQk4FIJxm+Xoi5Pqb6MS8uN9bvbNjDA451LMJXydSGFvSHGrGuFA9iTUyRD+JKBj5HE/wnBOwfulAfTvBpssYYHAcjrADhHSrwXSfDfJzAA3MAukn5k0F6Dh48eNdddx3IkHg68aR5/91VFGd9TLmipTlCMFO3ji+sH1APGQSukmk9gnaDmhxjsA9AKOMNwcnAXuDSu9KlZmq8t394UJ6GYB9HcAQC96pZ8oey1FZ1MWk9i/SbkVrkj3L+5CaAOEgG0kMPPXTnnXdmFg7EE01NTYknzfvvrqjwxQSVZCAPGexsGF/urUBgTjJwTi/wrJLpOLtVPeLgd9mdDDyDYRrftSkd8xDljEL1juZA2vj+pvVb2z0iTFiPYLfa8w2tVvlD3kGjbgC6SeWTwdRQjzJ63N98SHyJn2prZEmttmSk/e3CiCciFsytKGfiBdxGTQbWd3p7hMA8iCA+8t1LZYevgRE3GTA7FUAeSAYiGfSb37Sa/TX98oMPPvjAAw8cDnLLan3S2rLNgbdoQzw4cwuykFYy0CYe6ocJrBECPRM4JhkEJQPHqQ0kAwBlQDJQkoFyWQsJPUN+HyqiRTSIf/uZilV0nk/9sPP4nePkrvUxtQ/4PmWEQEsJ9QH/X910rp/tmogQmgxYHxNAEZAMZBpwDx/4JAP7JiSDMggZM/Cex+/kWh9Tn0CgjhBopy/6/ECGMxm418RslwxYHxNAEZAMXPMMwm5rDBdYF0kGhef91Pf9lWq/ZMD6mAAqi2TgOprgfwjBbnYKuTEKwPWpH34evwfrYwKopuKuwZRRq5IMRKsSE8Lv6x4zKNBfRKvNtT7mu+eFnMfvfWTWx6SVVlqr2cqYgf+YQfAMRANHE8rAsT6m9vEffh6/72OwPiaAqiEZqIcIZBYgGUDF+pgAqqPyyQCIgPUxAVQHyQAIEG99TG1dTMtpX5vwXq8umtnmyg2sjwkgPyQDIECs9TFvWb1s9S3KIpnGEpnaRXOxzM3LrEthV2rrY173RQ5VAcgRyQAIEHt9TO8dlfkoSa4EgBxUPhkYI8bKfljb70faL3snIep3dS+Y5Hul3cIHQIHFWx9Tkiti+WaL6FcCQB5IBtqZij099o7Y+CBvs1+2Pu3Vmzm/VHo/UFxBwjyGzQdAgcVZH9N5D9/PeCswRL8SAPJAMtD2yENDPfbnd09/f7RxY9dHfawhYn6WqQxirI8ZcEfGDACUUHHXYMqo1dgLi397hkSrCAZDTf8jyp77Oj7XtcUQgnf32n3l7t79s0wFejVoVSVcH3NW+dKvldhsDciLWq/zXKk+b5p/Ea200korayC2Z+6F9WgwpQWDqajf2Jzf+CMPEfOzTKURZ33MqSF5REqZQRL9GFPwgScAyBbJwNwha9GgR0sHkcdyg5NB2BAxP8tUHrHWx3TcuO0U1JiTVQEgQyQD9VPc+0U/RCfzDHwfAQCA/JEMPB/YUc9c9znZIOYQMckAAFA4JIMkycAe9nUeDIg7REwyAAAUTuWTAQAAUJAMgADJ18f0LnDJPEQApUEyAAIkWh/TuqN6S85dBFAmJAMgQML1Mb0LXPK7SgDKpLhrMNFKa86tSdbHdC9wORtrfUzPAhgFejVopZXWyrQyZgAEiL8+pv8Cl/yuEoBSIRkAAWKvjxmwwCW/qwSgVEgGQIDk62POOicQMs8AQJmQDIAAydfHnHUmA85NAFAmJAMgQGrJYJb1DACUCMkAAABIJAMAACCRDAAAgEQyAAAAUnHXYKKVVlpppZVWWrNvZcwAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIxV2DiVZaaaWVVlppzb6VMQMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACAVdw0mWmmllVZaaaU1+1bGDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgFTcNZhopZVWWmmlldbsWxkzAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAUnHXYKKVVlpppZVWWrNvZcwAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIxV2DiVZaaaWVVlppzb6VMQMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACAVdw0mWmmllVZaaaU1+1bGDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgFTcNZhopZVWWmmlldbsWxkzAAAAEskAAABIJAMAACCRDAAAgFSOZPDJT95nb9/oTN5/CmJLsfr0hNKh+kiGntOJEiQDUddarWVv5yz+2caxTRvUbdTcxoztGud29aZRa1t8dr06pe0OKVbf3K7StrM/R08oAaqPZOg5HSpfMtg41vrXa61/vWpurx/Xt1darxnbMW17VWwv69tLrePG9mLrlRdbo1dvrkhdu0aK1de2F7Tt2POt0avoCSVA9ZEMPadD5UsGG8bsAs+sWrjjyTgFJhmUTnD1k7+9K/UOLzWqj2ToOR0qazL4w/V9NUEkgzgFJhmUTtA7/PXjei5M9Pau1Du81Kg+kvHrOTOX1AyN++g57WS9ytL09PTk5OTY2NjmyOr1un6USKuusmtovf77Hb0LdzwRp8DhdS3yilTd0ZpW9Z+0cmGs6ttvb993eNFeq+5rpfq05thzfrSqtuqg9sHx5La+2sUz9Jzw1uzGDI4ePXrTTTdFL61a441jm3yOEj1mJQOOEhVeEaof/g7H3KH6SCa9njOzqta4zziIYHQeek6o7JKBUeCJndcdeermh4/f/mhrb8RtzeYLNogae48SxS9wdepaNEWofjXf4UVA9ZFMej1HTwbmQQT9Mj0nVEbJYHp62ijwI2/s8Vbx12/sG9k3E7T1rbjIrrFj8oi1d+AoUcEVpPrVfIfnjuojmVR7jpIMjmmXD9FzQmWUDCYnJ0WNRe7zFvh7s/ctnTh08rqpoO2kRQNGjd1zSvW9w+OdHSVCBgpSfXpCLqg+kkm151jJ4JjWeRaKzkPPCZVRMtiyZYuosXc46OF/33HeDQdDCmzX2LVreGJbX82y6gBHiQot9ep3+PamJ2SJ6iOZdHvOfRfXVv1Q6zyPi8+Ob87Qc8JllAyMWSHe6Deybya8wGaNRzclPgO1mnUtlNSr78iF98Z+e9MTskT1kUzaPWdmlXXW4qFEsaBSPacoyaDVaj378mve7cE/P2vWuONYUKm6FkpBqk9PyAXVRzL0nByllgy26oJaw2t84kQrJP2JO4oap1Lg6tQ1Y6WoPj1hjlB9JEPPKax0ksH5A8sWfeGMRUvP+PLgct8bhNdYRL+gAv/oib+JO44ZNe64wNWpa5bKUn16wlyg+kiGnlNkKayjJEKfKLBRs7PqC2rB4tZ43sh+0XT+JcOLz65vGBUZUBR789g1zu3qzaPqdlXYtjj0l7KKvCJVYVtLVP3wnpD7K1nGVqpPa7JWek7BW1MYM9BqvNSs8afP/XiKNRbXf+g7B8S/J/WuCN/6LrhozaYLvFtdN6hbsWLFypUrO/97oSpX9Sv4O+tziuojGXpOwaVzNOFLg8t7l57e+/lPDHz1fN8bJBgXeuPNtx79+wui6SObfhg+diQ28TjeBxeb8bwHdFNTU4cPH07l74WK6lcZ1Ucy9JwiS20GYrPZ3LZtW1BrlBr/579v2tvy3T9t6Z589iU7CVLjwqL6VUb1kQw9p7DiJIN71/fU59e0bbAZ82nipj9xzS+fee7EiRPqNdQ4T/7Vn+i/cP1Uu7tS/dKj+kiGnlNOMccMRJkjVNQrQY3//NzLrmvSqrFx+Cr+H1F5zupPjfdqb/i5eYfPXfWRENVHMvScEkqaDPQLQ8NGGJzfv7vN/RIcMfJWXfw7dfnnfnvZR41t5rIz33/lLpJBdry5MFpSTKX6rUbNuDxv7R77stbUqPEOzwLVRzL0nBLqIBnYgWD3YNsAGKXG7x2d9m6uZCDK6do+deVW0l9G5vId3rb69rv6tcbbxeXVV1wqLr9z3R7e4Rmh+kiGnlNCHY0ZTLmuDJbWmIEo5z8b71Jzn1H4xDUOX4QLDnln//esvdUo+p/WfMCo+xNrPtjJO5zqx0D1kQw9p4RKnAzeoee+5d+6KnEyaLsIFxzyfoc/tubDRh/4wNpdxjv8RKP2auNkqp8Fqo9k6DklFHOlJCUZ1BbOC0kGrvtGqfGhx//q3bzJQN1+ftnHjNaQGoesofGZJQuMmy1aenqz2QyffECrWmizNeAdPhfV/0/jJFHx+rc2Gu9t+99vD32F6mfRSvVpTdZKzylha9KzFgswZnDK2n1RjiaE1Pgsq8YLzzs95LRaaDxnH5lzjCNMQU2l+t+8Yo2o9fHGKfZ7++LhNVQ/I1QfydBzyqkQv8L8i2eemz92T0iBeyePrDv0G1cysIcQwmscMi7UdhEupCLF6ovttCsnxeVn1ryP6pcC1Ucy9JwcFSIZiO0vzx9vBTvyx3/YUeD5xrz3rf3B/LW77758UeczEMMX4UIqUqy+PdP4XWtvp/qlQPWRDD0nR0VJBhE31zyDY413GNdvPXx/shojA2lV/83G21xnJN92eZ3qFxzVRzL0nBzlnAweeWvv13f/OFaZvdv6vUd8C0yNC6L7q590bdAqoPpIhp6To5yTgdju/MM9jVt/krjA6/Ye+dXrd6RWY9/TMkNu1vZKlKj6XhFrSumDUf2ot6QXOdFzcpR/MhDb706s+1RtwZLtMyP74m1bD/846DE7rTHv4fS0q/6esbuPxC393FbfVv53eO6oftRb0ouc6Dk5Si0ZhC8LFV7judscNd55yYLBK6ylnY1TaPYPXWiegan/BoR9Nqa43jyvpmd8v3LiTe/Qvca9rNarL/XcVz1RJ9IPh3SBElRfe4df16+eLuU6n8rnp0ACCj3rf98qFNoX1Q+qvjxDz7NXUU7e89+ruM4Jdz5Ul6DnBO43XB86ng+p8MeUrUmlkwzaLgsVVuOZunWmaH1na/1ArTYwI1vv33FqrW/l/enUeHRZfaCpv8f6hwf1Euo/Bqr+BoTP0YSJfvsl9rb63Ffc3vNoXS169Xc2amfuuN6ujvhPR3FFT2isfzS9PuCs/uTqQfX8aVkmbZ87POH/UyC+hfa9bwUK7YvqB1ZffgOZbQ4HfxKIpxMPMuu787Euex+q/Og5wfsNz4eO64Mm/DEj/MZhWymsoyRCnyiw8ZqeVV8QskZEYDGeXnmmFgusMtvlVK9PI/3Vzvgfkb+0t5Z4+YwXUSmP9hcFfPbX5OZ8h3vv67cGVMRXsoyt8aqvFld/J9eU+op3svn+T6kPuEaM5Kqds56db32w9u55Pot32RX0bfW9bx5VyKuV6odWf0L/rvke+UHuvq9zZDFkr2I+lCMT5F79TlrpOWE9x/uh4/lYqXlXkzTio9raQY1SGDPQarzUrPGnz/14mxq3TQZKQrQvaOnP4r1GD4yRksEt3/5s/259nMA4jrB70BwdCi5tm8mG3vuqvzxZga+S8aqvFlpcbqwXJbZi/vUjfaeOPB2pD2gV1x9qxLpSPIj2TUIjH8T/WJIh4B0VqRuE37dKqH6E6isf6o7vG8ZBhDhP55cPSoqeE9ZzvNeHPM7c7IvSOZrQdlmoNkeMXPnO+E/xr3csSGuSJdS7hWMEKTwZHL7jiv4Le7WpA9rYy2D/8KB9CMentOY7UDk6YLNbfe4rbu95z3e1ONWX9TKT/kzdGidcP6CWO7APWI+g3aAmvyvYA4nK94bYo4Ih3cCzg+ZogoHqhxxN6Nd3NfqBZ+tosecBtQfxPp26lrA+Eul+qPKj54QeTXB+6ISGxbnYF6U2A7E5uuIj56wI+h+KlwysoOf3ke9IiNrNggcMfJKBNpfEel95jwk5LzeHvTMQ5fQfs9VvrpD2yBWbgRi+KJhafXvob2fDqKP1xjYPFrbpA7Li6ps/4LI3F9p1DJpJFNgN1ELPxplJVAFUP/RogrUbUR9wfH/TmrPWMzzo3efY8w2tVp+H6gL0nMD9hutDJzAZzNW+KNkvKrnnTAaOulviJoOgrOAY9olwJMmTDLJd6cieW9QFonS4gNs4qm9mczvpm1FP1NcdBMN7RYJ3OOtcJUb1kQw9p5xiJoOIR9w9Ok0G2rCP8Z9yzMA1YbU4ycD+NtAdRwRNab3DtQlE+nCflfT197ZjKCioVzgqzjs8S1S/Pfm13nk6YrXRc9orYs/pMBn4nYOrjaW7/7AtW7aI1/rh47cnSwaOsSBjzMAxW9V/E08nnnR8fJzPhhR4qh92QrZzwNNVfe2N2qckfe3dXh/wVtObDl0HFEPf4VQ/TVQfydBzyqmDowm+kzCVuTOqyclJ8XIfeepmn49wx3oGQVnBOFOlVusTXUFLBtaEUmvGqV8ymHnqZvGk27dvr3iN0xGS/b0nZDu5qq8fGFKTvlZcn+Efzxkr7jnGoe9wqp8mqo9k6DnllOrRhODx8+npafFyT+y87pE39oR8y09xE090w/e/K570tttuq3iN0+F7Ik1QTHSi+qVH9ZEMPaecUp5n0DROnPCza9cuo8wilAUeVkhjEw8unsIosEidByyVrXE6fCbEBp+Q7UH1y43qIxl6TjnFWSnJWb+avQaT82SJ5rB2uMh939nZo0ePGmXOjCiwSJ1qjSqbAkYAAAV5SURBVL3/V2F/L60qV/WV1bu8J2RT/W5rpfq0Jmul55SzteOzFn1O3NRmWgaddCte9BtvvPHaa6+du9KOj49v377dHg5Sayz6WYy/FypH9bW3cfgJ2b6PQfXLiuojGXpOOWX0K8wuBw8evOuuuw5kSDydeNJc/li4UP0qo/pIhp6TpXySwUMPPXTnnXdmVmbxRCL6iSfN5Y+FC9WvMqqPZOg5WcowGUwN9Sjnj/Q3HxJxbCrAxNdOqzmc9rWJoNu2J56osgUuijjVn5oaWeJfevv6JSM+N7avdHcf8XR5//3Vlmn11ZYlG3jvl1oOPUdcr11T8U+NjJNBv3lOY7O/pl9+8MEHH3jggcPhblm9oLZsc5sb+RMPXs2jRIUTq/q3rF62+hZZfLP6Sj/YvMy6FHYl1S+KTKtvtvyvttP/YvcsQlpN2fYccVG3/LrK7zdySgbKZa3cPUMhy2eKG4S2owySVl+5sbit9xF8r1SfDAWQafVnrX2G0oqSyrrnOJsqLJ9k4A6CITVmJ98dklVfzYW++wj/HYdjCJLek7/Mq69fYhdffpn2HPuudJs85xlEuhMDBl0ifvWte4R8KQy4UtX+ywXmXobVVzoBu/jyy2G/QbfR5Hg0IcL+mgGDrpGg+q47xs7+YdciU9lV3/lJoiEXllkO+w2SgSbDVZaUAojWkP21fV/fAYOU/69ozaY1fvUtdi/Q3rFma8DxQtHqeVRr2lKhXo2qteZTfccuvkCvBq3RW3PoOe5kUKBXI8PW/McMAod7+bLXTeJUX7TLwstPducEJO/BR/tK1+wivjTmLsvqS3z5K78ceg7dRpPXPANZ1YBkwC69u8SqfuAMQu3m7a9kAmLRZFl9RxPVL7lse459Va3yR6HyWQMRAAAUE8kAAABIJAMAACCRDAAAgJT5DERlCog+3SPKFCHvTKJIM0o8pzZXfE5JrpJXX51mrNy1/Xwid/2ZjZabHKofdHeUSm49p+rTVzNOBj098rwSoyRtXn2rburNEpy/xDmQeUtUfeuO7s/7aNWn5IWRQ/V9746yyaPn+H3oVE7W6xkM2aecNvt7+vuj/UKG6+0e9xcyzGZGDPKUsPren8bhd5VKKIfq+94dZZNPz5n1fOhUTuarWYl/e/Q1p/p7hppDvjX23Ne9llnIapfafb2fCGprZn8vraok1ff5aZw41Xef3VygV6NqrTlVX717gV4NWqO35tBzZq3HlvfN7u8tTGv2ayDqRZ7SSjwV9UudM775/hiG75WzAf+N7MWvvv9P48SvvnkdXSBHmVef31XqErntN6rebXJYHVkrco9W58jDvcHJIMovZDCoXASxq++ZP+p9M0ep/mzYtchI1tUPuDtKJ7f9BskgM456eCNbiI7mGTBgUAjJqz/r7ABJZpkwQz1neVa/6rv4csut51S92+T0i0qea+LMQIwzP5nvigWRvPqzgRUNr77rXU88zFH21fe/O8omt55T9W5T9GQQ8BMXMc5o5xOhEFJ7h89Grb57AiLyk331A++OUsmj5wR86FQLayACAACJZAAAACSSAQAAkEgGAABAKu4aTLTSSiuttNJKa/atjBkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACpuGsw0UorrbTSSiut2bcyZgAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAAKTirsFEK6200korrbRm38qYAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkIq7BhOttNJKK6200pp9K2MGAABAIhkAAACJZAAAACSSAQAAkP4fZAJqtqn1jWIAAAAUdEVYdFNvZnR3YXJlAFlhbmRleC5EaXNrTl/4kQAAAABJRU5ErkJggg==" width="691" height="300" class="img_ev3q">
<strong><em><center>Figure 31: Sending a Command to a Data Object</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="data-set">Data Set<a href="#data-set" class="hash-link" aria-label="Direct link to Data Set" title="Direct link to Data Set">​</a></h3><p>Open MDV61850 Browser from the Telediagram tools menu and either create a new project or select a previously prepared project file.    </p><p>In MDV61850 Browser, the data sets to be read can be selected by double-clicking on them from the Data Sets List on the right. The selected data sets will be displayed in the Data Sets Table.</p><center><p><img loading="lazy" alt="iec61850_figure31" src="/assets/images/iec61850_figure31-6a6bd871c03d6eae0caf9d6cb4310371.png" width="615" height="495" class="img_ev3q">
<strong><em><center>Figure 32: Adding a Data Set</center></em></strong></p></center><p><strong>Note:</strong> The difference between data set reading and data object reading is that for data sets, it is not necessary to define separate status signal, trig signal, rx time signal, rx count signal, and data set from report flag signal for each data attribute.</p><p>In MDV61850 Browser, the following blocks must be assigned through Telediagram to open/close the connection between the relay and RTU and to monitor the status of data set processing:</p><center><p><img loading="lazy" alt="iec61850_figure321" src="/assets/images/iec61850_figure32-317ac3625fae05c4598bab02f6c9a099.png" width="1815" height="483" class="img_ev3q">
<strong><em><center>Figure 33: Connection Section and Data Set Table</center></em></strong></p></center><ul><li><p><strong>ConnectEnb Signal:</strong> To open and close the connection with the relay. (detailed in <a href="#data-object-read">Data Object Read</a>)   </p></li><li><p><strong>DevStatus Signal:</strong> To monitor the connection status. (detailed in <a href="#data-object-read">Data Object Read</a>)      </p></li><li><p><strong>Status Signal:</strong> Used to monitor the status of the reading operation. The block to be associated via Telediagram is selected. The possible values and their descriptions for this signal are as follows:<br>
<!-- -->0: WAITING/FAIL, Waiting for request response or operation failed<br>
<!-- -->1: OK, Request completed successfully.<br>
<!-- -->2: MISMATCH, Operation failed due to incompatibility.<br>
<!-- -->3: TIMEOUT, Operation failed due to timeout.<br>
<!-- -->4: FAILED, Operation failed due to internal error.<br>
<!-- -->100 and above: Operation failed due to library error. (Error code: status value - 100 can be calculated.)  </p></li><li><p><strong>Trig Signal:</strong> The trigger block to be associated in Telediagram for reading data sets is selected.</p></li><li><p><strong>RxTime Signal:</strong> Used to show the data reception time.</p></li><li><p><strong>RxCount Signal:</strong> Used to track the number of data set receptions.</p></li><li><p><strong>Result Signal:</strong> The value of the relevant data sets on the relay is read through this block. The block to be associated via Telediagram is selected.</p></li><li><p><strong>MMS Type:</strong> Variable type. This section is automatically updated according to the data object selected in the project. (detailed in <a href="#data-object-read">Data Object Read</a>) </p></li><li><p><strong>DatasetFromReportFlag Signal:</strong> Indicates whether the data set is received via the reporting mechanism.</p></li></ul><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-set-application-example">Data Set Application Example<a href="#data-set-application-example" class="hash-link" aria-label="Direct link to Data Set Application Example" title="Direct link to Data Set Application Example">​</a></h5><p>Open the Telediagram application and create a new project. The signals defined in MDV61850 Browser are mapped to the appropriate register type in Telediagram.</p><p>In this example, the following variables are selected:</p><ul><li>ConnectEnb Signal → Binary Register      </li><li>DevStatus Signal → Word Register       </li><li>Status Signal, Trig Signal, Data Set From Report → Word Register          </li><li>RxTime Signal, RxCount Signal → Long Register        </li><li>Result Signal → Long Register (A block is added from Telediagram to the Result Signal section based on the variable type specified in the MMS Type column.)</li></ul><center><p><img loading="lazy" alt="iec61850_figure33" src="/assets/images/iec61850_figure33-074a5002f5c12f6c268f6ffbb39c51d9.png" width="510" height="345" class="img_ev3q">
<strong><em><center>Figure 34: Data Set Example - Telediagram Project</center></em></strong></p></center><p>The blocks defined in Telediagram are exported in CSV format from the block properties table.</p><center><p><img loading="lazy" alt="iec61850_figure34" src="/assets/images/iec61850_figure34-4d6d15ceb8c3e5c885c76c6dcd41e734.png" width="1260" height="655" class="img_ev3q">
<strong><em><center>Figure 35: Data Set Example - Exporting Added Blocks to CSV in Telediagram</center></em></strong></p></center><p>MDV61850 Browser is opened, and the RTU/PLC Integration section is accessed. The CSV file obtained from Telediagram is imported.</p><center><p><img loading="lazy" alt="iec61850_figure35" src="/assets/images/iec61850_figure35-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Figure 36: Data Set Example - Importing the CSV File into the Browser</center></em></strong></p></center><p>When the import process is completed, the information screen displays the properties of the blocks. On the right side of the screen, detailed information about the blocks is listed.</p><center><p><img loading="lazy" alt="iec61850_figure36" src="/assets/images/iec61850_figure36-242db3d851c0b845995c4180b3dd2e28.png" width="1018" height="433" class="img_ev3q">
<strong><em><center>Figure 37: Data Set Example - Transfer of MDV61850 Telediagram Tags</center></em></strong></p></center><p>In MDV61850 Browser, the tag mapping process is performed using the following steps:</p><ul><li>Double-click on the relevant section where the tag should be mapped.         </li><li>In the Tag List window that appears, the available tags for mapping are displayed.             </li><li>Select the appropriate tag and map it to the corresponding section.      </li></ul><center><p><img loading="lazy" alt="iec61850_figure37" src="/assets/images/iec61850_figure37-3aa641cb9d18e331953e5d660950d040.png" width="1508" height="685" class="img_ev3q">
<strong><em><center>Figure 38: Data Set Example - Mapping Tags to Sections in the Browser</center></em></strong></p></center><p>After completing the mapping process in MDV61850 Browser, the configuration can be exported in Excel format. From the File menu, select the &quot;Export to Excel&quot; option.</p><center><p><img loading="lazy" alt="iec61850_figure38" src="/assets/images/iec104-an-1-c763af9c3237861dee2f927ea4f7bb58.png" width="402" height="316" class="img_ev3q">
<strong><em><center>Figure 39: Data Set Example - Exporting Browser Configuration to Excel</center></em></strong></p></center><p>In the window that appears, select the file path where the Excel file will be saved and click the Save button.</p><center><p><img loading="lazy" alt="iec61850_figure39" src="/assets/images/iec61850_figure39-786efe90818a18fa50233d5d5ed52fc3.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Figure 40: Data Set Example - Browser Excel File Path Selection Screen</center></em></strong></p></center><p>The IEC 61850 table is opened in Telediagram, and the Excel file obtained from MDV61850 Browser is imported using the import tables (append) from excel option at the bottom of the table.</p><center><p><img loading="lazy" alt="iec61850_figure40" src="/assets/images/iec61850_figure40-ae305f08cf8c0a2ae9cfaf1303b81baa.png" width="1033" height="705" class="img_ev3q">
<strong><em><center>Figure 41: Data Set Example - Importing the Excel File from the Browser into Telediagram</center></em></strong></p></center><p>When the Excel file is imported, the IEC 61850 Table automatically populates with the blocks selected from the Browser.</p><center><p><img loading="lazy" alt="iec61850_figure41" src="/assets/images/iec61850_figure41-bfc75aa0105546af552e9109a0a559df.png" width="1240" height="255" class="img_ev3q">
<strong><em><center>Figure 42: Data Set Example - IEC 61850 Table</center></em></strong></p></center><p>When these steps are completed, the necessary configuration for communication between the relay and RTU is finalized. Finally, the RTU project created in Telediagram is uploaded to the device, making the system ready for operation.</p><p>After completing the configuration with MDV61850 Browser and Telediagram, the following steps are applied to test whether communication between the RTU and the relay is successful:</p><ul><li>Connect to the RTU device via Telediagram and enable online monitoring. To initiate communication between the RTU and the relay, send the value 1 to the ConnectEnb block.     </li><li>Monitor the Dev Status block to check the communication status between the RTU and the relay. If the Dev Status block displays the value 2, communication has been successfully established.           </li><li>To read the data set value, send a trigger to the Trig block. The data set value is retrieved from the Result Signal block. The Status block is monitored to check whether the data set value has been successfully received.</li></ul><center><p><img loading="lazy" alt="iec61850_figure42" src="/assets/images/iec61850_figure42-88d399eddf65de94aba49015841ae39b.png" width="518" height="380" class="img_ev3q">
<strong><em><center>Figure 43: Data Set Value Reading</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="report-reading">Report Reading<a href="#report-reading" class="hash-link" aria-label="Direct link to Report Reading" title="Direct link to Report Reading">​</a></h3><p>In the IEC 61850 protocol, reports are used to read data sets without triggering them.</p><p><strong>Note:</strong> To successfully read reports, both the data set and the corresponding reports must be selected in MDV61850 Browser.</p><p>MDV61850 Browser is opened from the Telediagram tools menu, and either a new project is created or a previously prepared project file is selected.</p><p>In the lower-left Reports section, the created reports are listed. The report to be read is added to the Reports table on the right by double-clicking it. It must be ensured that the DatasetRefPath of the added report in the Reports table matches the dataset name added to the Data Set Table.</p><center><p><img loading="lazy" alt="iec61850_figure43" src="/assets/images/iec61850_figure43-3628f0c40f367ff30ddb3ff1148f8ff2.png" width="1288" height="475" class="img_ev3q">
<strong><em><center>Figure 44: Data Set and Report Selection</center></em></strong></p></center><ul><li><p><strong>Report Ref Path:</strong> The file extension of the selected report.      </p></li><li><p><strong>Data Set Ref Path:</strong> The file extension of the data set to which the relevant report is linked. </p></li><li><p><strong>Trigger Type:</strong> Determines under which trigger conditions the report will operate. When the Trigger Type column is double-clicked, the pop-up screen shown in Figure 45 opens.      </p><ul><li>TRG_OPT_DATA_CHANGED: Send on data change.        </li><li>TRG_OPT_QUALITY_CHANGED: Send on quality change.   </li><li>TRG_OPT_DATA_UPDATE: Send when data is updated .       </li><li>TRG_OPT_INTEGRITY: Send periodically.           </li><li>TRG_OPT_GI: Send when a general interrogation request arrives.</li></ul></li></ul><center><p><img loading="lazy" alt="mdv61850_figure18" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAANcAAAEvCAIAAABZqcMiAAANpUlEQVR4nO2dy48cRwGHW0IILkj5E3ywkGVzsGRiYHk5cR4mPJIsRCYrIY1AcZDXa+8hByQOe0I+cLD/A/uARCSDLF+CuWD5wsmyb3DwYRUfOOIBJB+iSEPNs+vZj+np+e10f59Gzm53dVVNzTdV3W33L9mHV/Z5LfH66tZbvFb1ysyAjgB0YCHowULQg4WgBwtBDxaCHiwEPTUszH71x+jr8l+HbfcSuk1TC812LISGVLWwYCKcvtbQVzAcHh4eO3Ysm3Du3Lnnz5+vuQOm3UePHoXbzUaza7k6G1k4mkyEhRZ+cinL2br5dLb56c0t67fgkNQuGD148ODg4MDId/fuXTOkN27cWHMHjG1f/NKXPRGjG6sztvDiByUWpibCCvXbSk2MvPRJnUOgiNOnTxsj19+u51xDBUdNLDTbT506dfLkyfPnz5s/jx8/HjvUVWo8BZZqiIWVMLOg+VI/efJE0vrCvOYKjqpYWDARTi00P5w4cSJxtKfUQsN8e75mz/y0DhkXd3daG7du3uytr7du3TIjYP4U9mHqX3MFR1Us/Mrun8LXdNfCwq2trcTR5RYGJe0f5vLl55H5xomNPbXwpZdeWv8ZocdaLawyF07/jBFa6KlmT4buLnf5NlvHvywqiFTeI8xgmcsUYQfWvSKP0ueFn81JH5o6LwxVCwTFwjRGwcPDQ1XrmquTL3zwcVTE3/39f7++P5y+PvxL9GaNf40812q+fbHfWXOjK/JCX1bkkbk0Vs2Fsjs1o8R0+I9//afO/ULbGMe+yc5Ll8LFOr86sY6dV9nnqxPz9geDgarpVu5aV7Hwld//LSri039/bhT87cP/Ltd8Iyrd94ENoKqFo8R0ePkPj1R/fTeeE3s6FXaNGhbuf/w4KuJnn7fdSRvrFiITYVeoYSFAS2Ah6MFC0IOFoAcLQQ8Wgh4sBD1YCHpmFg4BdGAh6Jk9g6fuBvQaLAQ9WAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejhGTzQg4Wgp6qFmcvZ64/zfY+vn3V+b4ipLitqDjpHnblwxbYdseZAx7IWTn6+Phj/Hw/uLLbbs1j5lsnvdj0FzU0Om5e4MzDH3jN7B4N5XbNdXuWwITSw0P7sx9uNHFW2zF2abrHrKWhuOMwPnf4wPnC+e9ZOUHmNcQAljeZC5+eKW5zzPWseLW5uzEyy2X+cvfPZ0au83lCAjNVZODGhZEvoXA0Lp/7NJ7yohcx/m8nqLBxa0hVtceeoOhZOTwNm2+y9s3aCymFDWKGF0/Mz91ok3OJdr9Sy0N7kLO7W6SB3dzaQdu5aW9cJyS3LVRv9GsCGs0oLrYlvZly4pWH9eS1Y2CH4GzzQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0MMzeKAHC0EPFoIeLAQ9WAh6sBD0YCHowULQg4WgBwtBT1ULz1Sj/Q5DB6lh4agMLITlwELQswILnz17duHChfv377sWxmIIP/rI2uZnIFZ5nj1SzH88vlr8oVvKfUzVi4BI1WYXS2PnAkx7Zx8S5JI5D1zb1ScCAcbb/D76kT1HP6+iqYVTBXd3d1+8eBGfCwsSHezAN3u8B/GP1i02/nhnn4EfFRK0VdqrzHvSeTDwDo4n7ATFwg5bFd8ZBOlQ/uBYFUZ+nUXt+WNVnP5TkIp2ZGhkoa1gckVOWehEwVV5wD0oFklgqhwel7YhTHqK1hYvVtRGzXYXv0/fUBj9U9BO0Yx7FKlhoVlzjXPGvKiCtS1cjGfFMYoUm3xE3lK1xFy4qMre4X3cfvlEMa+JaDRofIEPKrQ25El50Tfl1RkptpJ8lhapYaGxzTg3FTFUsKqF4claXmC+O/q5FlgYPQFczsJ8u+tXcnZJa5gyJlpPWKG3y7fQGqvyPL4OWWg8W4gYKlhvLnTmicLPO6fKipxot3SvfdYVvaxxyyeLFXe4VrvuHD+4HluRUyPQ4RV5qtpUxFDBZVbk6NVJesjKr05S7ZbsXXTFXUST1zrpYmGHK12dxCoMeriYImtmk25ArGP79wuTVyfJOyLF8vg3IJa2MJzLIgtZbFdBseJ2UndqohV60bRuX/xZ0zvTvBd7d0eYqs/gcdca2qOGhev9e2T7bm/z7/Rqa1M10Vl4Hhn0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtBDiibowULQQ5Yr6CFFE/RgIejpa5ZrQW3JnCE70SRWclbT9iDswGDbDWlNv8VeZr/2Ncu1YvaS3/lIuGr8nQa/VskMrZyulOrPpma/9jXLtWIOnTujnA2zVlPvNPWrm87lEutx3f5sZvYrWa7J2txi858Kul32WY4PNfNVapqJChqeX5T1ZxOzX8lyDWqLVpJvD7JWU3WWFijvUrrOgv7Y/kXHtrxjR9jCUZeyXGuuyOH0sXoLe5z92tcs11htk944H9v8y+IulpGs1ViLtS2sfnVS2p8Ny37ta5ZrqrZoVyILlnd3wz4xSF8e1exSf7JfuWstWIDA48j+PfJas1znu9cpI9mvOfybGtCDhaAHC0EPFoIeLAQ9WAh6eAYP9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaAHC0EPFoIeLAQ9VS0kyxXao4aFnX0eGdRgIehZgYUbmeXqlnJjWVLJJV5tdrFEX6PhHl6zTXrijOcGP1ff1MJNzXIN8uycnBo7FDVVW7RYqolhLGImTDmq25OuZJs0snCDs1zT+VqPvYzURG3xYqVNhL1t0pMuWUiWq6XvfIf34fvlE8UKmggsnPW2SU8iMYYbCVmuVlXO9sJsz1SxgibC88JkLF3lnvRwLhx1Kcs1YVVycokkL5bNQZWiB5v1pJ8WjjqT5eqfn+XXq35GaqR8uphDLBa2xMKaPemthQVsUparM9W4lwN5ITcPNfnZFy7KJetv45505k5N37NcQQ1ZrquCbNblIS0J9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaDHGJjt7e2puwG9xhiYvf6LN9TdgF5jDMze/eW2uhvQa4yBWAhisBD0jC3kvBC0jM8LuUYGLeNrZCwELVgIeqpaSJYrtEcNC3keGVoCC0HPCizc8CzXWeqXG0fkh6QGnY+3P8vNCVvON24PwpoH204MTf8ep29q4aZmudoFHruRqQUdDiqM9DzxHgtyO4f1E0U7RiMLNzjLdehZOMlMddMrCzuf6FLyPZZYaKUbusnW/aCGhZ3Kch0GFi6UKZq83QU52kTFuTk4dlzWzMk9dLCWhZ3Kch1GLIxMrsVzYbTnFftTGqfZJ+qtyN3Jch3GLJz8OLi+7Irs9cdbXrEwTe3zwo5kuQ7jFs4C4Ja7Ogm/FdZ7xMIC2r9fmP4g7TskS9ypWVGWa/D/eiiI7614pyZ8j/es5lLd67mF+5cvl5bjrjW0hzEwe/trp0rLkeUK7WEMrGQhQHvsvvx1LAQxWAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIeipaiFZrtAeNSzkeWRoCSwEPePnkXfPvlxarmtZrtHaHgc5HrAWjIHZ7je/UVque1mu8UZ7HBYjxBiY7W59q7Rc57JcE41ioQJjYHbl21ul5bqW5bp03hy0gDEwu/Ld75SW61qWa6pRLFRgDMyufP97peU6l+WaaBQLFRgDsyuvnCst170s13ijWKjAGJjtvfpqabmuZbkGtXGnRogxMNt77XxpOe5aQ3sYA7O9N14vLUeWK7SHMTDbe/NNdTeg1xgDs6s/uKDuBvQaY2B29YdvqbsBvcYYmF398Y/U3YBeYwzMrr79E3U3oNcYA7Nr77yj7gb0GmNgdm37XXU3oNcYA7NrP/upuhvQa4yB2bX33lN3A3qNMTDbv3hR3Q3oNcbAbP/9n6u7Ab3GGJjt77yv7gb0GmMgFoIYLAQ9WAh6sBD0YCHowULQg4WgBwtBTw0Ls9/8k5f9Sg3Un8ECC2UWfgoT2rJQ/b6OBFhYESxsESysCBa2CBZWBAtbBAsr0mkLHx6cOXPwUNd+pyxsczC7Y6EZpUW6zGy4emvh7Z08aWfn9mrqxMJSxgrmYzT+EMa/9dLCybcxV+/2zoo0xMIyjHbuCE2HbDFwcy3XjMLCuCzWQjHZOyl1sONNl/kUOt6SH5MfElS8GjphYWSAzIDu3F64uLJlqR4CC0vf7GRgnAlz9hX2jpyWm9dpf6VboOsWrvLMqDYaC6OueGfNdrGoZHb56RhiYRlFK/Jt2VQoWZGDofjUPWsOnUtZ6FWDhaUUX53EPpl1cFSuTiyBZgMVWhhZkd0vLxZWwV5DZsOXD5zm8kR1p8ZZTidjsbjuOLOzE58L3cPcq5NgEV813bHwCNKpu9ZtgoUtgoUVwcIWwcKKYGGLYGFF+LfW/FtrPViotBAWrNhCgJbAQtCDhaAHC0EPFoIeLAQ9WAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaBnZiEvXtrX/wHcHIk/uqP/mQAAABR0RVh0U29mdHdhcmUAWWFuZGV4LkRpc2tOX/iRAAAAAElFTkSuQmCC" width="215" height="303" class="img_ev3q">
<strong><em><center>Figure 45: Trigger Type Selection Screen</center></em></strong></p></center><p><strong>Note:</strong> The following table shows how the Quality values in the IEC 61850 protocol are mapped to the RTU (Client) system within the MDV61850 Browser. In the RTU system, each quality status is expressed by a specific integer value.</p><center><p><img loading="lazy" alt="mdv61850_figure19" src="/assets/images/mdv61850_figure19-9ccd0724a4ceb447906c1fe9b471e02b.png" width="688" height="488" class="img_ev3q"></p></center><ul><li><strong>IsIndexed:</strong> Determines whether the reports are indexed.   </li></ul><p>Indexed reports (Buffered Reports – BRCB) store past events and process them in a specific order.<br>
<!-- -->Unindexed reports (Unbuffered Reports – URCB) transmit events only instantaneously.<br>
<!-- -->If the IsIndexed value is 1, a Buffered Report is used.</p><ul><li><p><strong>MaxIndex:</strong> Determines the maximum index number for indexed reports. Determines the maximum number of events held when Buffered Reports (BRCB) are used. If the index value reaches the maximum, old records are deleted. For example, if there is a buffer memory for 1000 events, the oldest event is deleted, and the newly arrived event is recorded. </p></li><li><p><strong>Conf Rev Check:</strong> Enables configuration revision control.</p></li><li><p><strong>Conf Rev Number:</strong> Specifies the configuration revision number.   </p></li><li><p><strong>IntPeriod:</strong> Determines the reporting period of the report. If data will be sent periodically (if trigger type TRG<!-- -->_<!-- -->OPT<!-- -->_<!-- -->INTEGRITY is selected), the periodic sending time (in ms) should be entered in the Int Period column.    </p></li><li><p><strong>Buffering Time:</strong> This parameter determines how long buffered reports will store data. If BRCB is used, events are held in memory for a certain period. If Buffering Time is increased, it stores older events for a longer duration. If the buffer overflows, it can be manually cleared with the Purge Buffer Signal.  </p></li><li><p><strong>Opt Fields:</strong> Determines which additional fields the IEC 61850 reports will include. Report Time Stamp, ConfRev.  </p></li><li><p><strong>Enable Signal:</strong> The block to be associated via Telediagram to determine whether the report is enabled is selected.</p></li><li><p><strong>Status Signal:</strong> The block to be associated via Telediagram to monitor the status of the report is selected. The possible values and their descriptions for this signal are as follows:</p><ul><li>INIT=0: Waiting for Enable Signal.     </li><li>REGISTER=1: Report activation is starting.</li><li>WAITRCBVALUES=2: Report RCB read request sent, waiting for response.</li><li>HASRCBVALUES=3: Report RCB read, activation process continues.</li><li>WAITSETRCBVALUES=4: Report RCB updated, waiting for result.</li><li>INSTALLED=5: Report installed, ready for report reception.</li><li>ACTIVE=6: Report installed and at least one report received.</li><li>FAILEDINIT=7: Report activation failed. The device will retry after 60 seconds.</li><li>FORCETOCLOSE=8: Report deactivation request received, deactivation started.</li><li>FORCETOCLOSE<!-- -->_<!-- -->WAITDISABLE=9: Deactivation process continues.</li><li>FORCETOCLOSE<!-- -->_<!-- -->UNRESERVE=10: Reservation for deactivation is being removed.</li><li>FORCETOCLOSE<!-- -->_<!-- -->WAITUNRESERVE=11: Deactivation process is completing.</li></ul></li></ul><p><strong>Note:</strong> The ACTIVE (6) value indicates that the report is running successfully and at least one report has been received.<br>
<!-- -->The FAILEDINIT (7) value indicates that the report activation process failed and the device will try again after 60 seconds.<br>
<!-- -->The FORCETOCLOSE (8-11) values indicate that the report is in the deactivation process.  </p><p><strong>Send GI Signal:</strong> If GI is selected as the Trigger Type of the report, a trigger signal must be assigned to the Send GI Signal input. When a rising signal (1) is applied to this input, a General Interrogation (GI) request is triggered, and the report is sent.  </p><p><strong>Purge Buffer Signal:</strong> Used to clear the buffer memory in the report section in case of buffer overflow. If a buffer overflow occurs, the user can manually clear the buffer memory by applying a rising signal (1) to the input of the Telediagram block associated with the Purge Buffer Signal.       </p><p><strong>Ignored Report:</strong> Determines how the client handles report control block configuration revision mismatches. If the report control block configuration revision is incompatible, the report is not processed and is ignored. The number of reports ignored for this reason can be tracked via the IgnoredReportCount signal.</p><p><strong>Note:</strong> When only a report is selected, an exclamation mark (!) appears in the Data Set Path section. For the report to work correctly, the relevant Data Set must also be added to the browser.</p><p><em>Data Set Not Selected;</em></p><center><p><img loading="lazy" alt="mdv61850_figure20" src="/assets/images/mdv61850_figure20-fe4b363502972498dda11611af6d0995.png" width="1348" height="360" class="img_ev3q"></p></center><p><em>Data Set Selected;</em></p><center><p><img loading="lazy" alt="mdv61850_figure21" src="/assets/images/mdv61850_figure21-31ed9ac7166974435f144b11c3a5d802.png" width="1328" height="340" class="img_ev3q"></p></center><p><strong>Note:</strong> Make sure that the DatasetRefPath value of the report added to the Reports table is the same as the dataset added to the Data Set Table.</p><h5 class="anchor anchorWithStickyNavbar_LWe7" id="report-reading-application-example">Report Reading Application Example<a href="#report-reading-application-example" class="hash-link" aria-label="Direct link to Report Reading Application Example" title="Direct link to Report Reading Application Example">​</a></h5><p>The signals defined in MDV61850 Browser are associated with appropriate register types in Telediagram. In the example described here, the following variables have been selected: </p><p>Blocks for connection with the relay:</p><ul><li>ConnectEnb Signal → Binary Register         </li><li>DevStatus Signal → Word Register </li></ul><p>Blocks in the dataset table:</p><ul><li>Status Signal, Trig Signal, Data Set From Report → Word Register       </li><li>RxTime Signal, RxCount Signal → Long Register         </li><li>Result Signal → Long Register (A block is added from Telediagram to the data signal section according to the variable specified in the MMS Type field.)</li></ul><p>Blocks in the report table:</p><ul><li>Enable Signal → Binary Register          </li><li>Status Signal, Send GI Signal, Purge Buffer Signal, Ignored Report Count → Word Register</li></ul><center><p><img loading="lazy" alt="iec61850_figure46" src="/assets/images/iec61850_figure46-780229ff1318fba9ba44abeba32eddcb.png" width="978" height="728" class="img_ev3q">
<strong><em><center>Figure 46: Report Reading Example - Telediagram Project</center></em></strong></p></center><p>The blocks defined in Telediagram are exported to CSV format from the block properties table.</p><center><p><img loading="lazy" alt="iec61850_figure47" src="/assets/images/iec61850_figure47-bda8af602d1f8438df0a03cdd76c43f4.png" width="1303" height="693" class="img_ev3q">
<strong><em><center>Figure 47: Report Reading Example - Exporting Telediagram Blocks to CSV</center></em></strong></p></center><p>The MDV61850 Browser is opened, and the RTU/PLC Integration section is accessed. </p><p>The CSV file obtained from Telediagram is imported.</p><center><p><img loading="lazy" alt="iec61850_figure48" src="/assets/images/iec61850_figure48-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Figure 48: Report Reading Example - Importing the CSV File into the Browser</center></em></strong></p></center><p>Once the import is complete, the information screen displays the properties of the blocks. Detailed information about the blocks is listed on the right screen.</p><center><p><img loading="lazy" alt="iec61850_figure49" src="/assets/images/iec61850_figure49-d735353a02a680854c22bb6d29dc2403.png" width="1103" height="575" class="img_ev3q">
<strong><em><center>Figure 49: Report Reading Example - Transferring Telediagram Tags in the Browser</center></em></strong></p></center><p>In MDV61850 Browser, the tags must be matched. The relevant section where the tag will be assigned is double-clicked. In the opened Tag List window, the tags to be matched with the relevant section are displayed. </p><p>The appropriate tag is selected and matched with the corresponding section.</p><center><p><img loading="lazy" alt="iec61850_figure50" src="/assets/images/iec61850_figure50-8d201dc84add6c45b53e415a6966fd51.png" width="1311" height="590" class="img_ev3q">
<strong><em><center>Figure 50: Report Reading Example - Matching Tags with Sections in the Browser</center></em></strong></p></center><p>After the matching process is completed in MDV61850 Browser, the configuration can be exported in Excel format. From the File menu, the Export to Excel option is selected.</p><center><p><img loading="lazy" alt="iec61850_figure51" src="/assets/images/iec61850_figure51-e477d5315eb1307edcdbd843dc6cb1ac.png" width="300" height="303" class="img_ev3q">
<strong><em><center>Figure 51: Report Reading Example - Exporting Browser Configuration to Excel</center></em></strong></p></center><p>In the opened window, the file path for saving the Excel file is selected, and the Save button is clicked.</p><center><p><img loading="lazy" alt="iec61850_figure52" src="/assets/images/iec61850_figure52-d9d839cd0b7e30cba7bee4111c4b1506.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Figure 52: Report Reading Example - Browser Excel File Path Selection Screen</center></em></strong></p></center><p>In Telediagram, the IEC 61850 table is opened, and the Excel file obtained from MDV61850 Browser is imported using the &quot;import tables (append) from Excel&quot; option located at the bottom of the table.</p><center><p><img loading="lazy" alt="iec61850_figure53" src="/assets/images/iec61850_figure53-ae305f08cf8c0a2ae9cfaf1303b81baa.png" width="1033" height="705" class="img_ev3q">
<strong><em><center>Figure 53: Report Reading Example - Importing the Excel File from the Browser into Telediagram</center></em></strong></p></center><p>Once the Excel file is imported, the IEC 61850 Table automatically displays the blocks selected from the Browser. This ensures that all required signals and configurations are correctly transferred to Telediagram without manual input.</p><center><p><img loading="lazy" alt="iec61850_figure54" src="/assets/images/iec61850_figure54-aeb503cd6c2f6600c4d09245190e8ab5.png" width="1200" height="398" class="img_ev3q">
<strong><em><center>Figure 54: Report Reading Example - IEC 61850 Table</center></em></strong></p></center><p>When these steps are completed, the necessary configuration for communication between the relay and the RTU is finalized. This step is critical because it establishes the signal mapping required for successful data exchange.</p><p>Finally, the RTU project created in Telediagram is uploaded to the device, making the system ready for operation. Ensuring a successful upload is important to avoid configuration mismatches.</p><p>After completing the configuration using MDV61850 Browser and Telediagram, the following steps are applied to test whether communication between the RTU and the relay is successful:</p><ul><li>Connect to the RTU device via Telediagram and open online monitoring. This allows real-time observation of data exchange.        </li><li>To start communication between the RTU and the relay, set the ConnectEnb block to 1. This enables the communication link. Monitor the Dev Status block to check the communication status between the RTU and the delay. If the Dev Status block shows the value 2, communication has been successfully established. Any other value might indicate a configuration issue or connection failure.              </li><li>When the Report Enable tag is set to 1, the Report Status and Data Set From Report blocks should receive the value 6. This confirms that the report mechanism is functioning properly.</li><li>In the RxTime Signal, the dataset value&#x27;s read time should be displayed in epoch time. This ensures that timestamps are correctly processed. The Result Signal should display the current value of the dataset. Any discrepancies in the expected values might indicate issues in data mapping or communication delays.</li></ul><center><p><img loading="lazy" alt="iec61850_figure55" src="/assets/images/iec61850_figure55-cf41269d8c22a51e0f671f17cf204771.png" width="1003" height="485" class="img_ev3q">
<strong><em><center>Figure 55: Reading the Dataset Value from the Report</center></em></strong></p></center><p>By following these steps, the successful communication between the RTU and the relay can be verified, ensuring that the system is correctly configured and operational.</p></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="theme-doc-footer-edit-meta-row row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/IEC61850-V2.0-Application-Notes.md" target="_blank" rel="noreferrer noopener" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_vwxv"></div></div></footer></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/docs/IEC61850-Application-Notes"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">IEC61850 Application Notes</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/docs/MDV61850-BROWSER-Application-Notes"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">MDV61850 Browser Application Notes</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#iec61850-protocol" class="table-of-contents__link toc-highlight">IEC61850 Protocol</a><ul><li><a href="#data-object" class="table-of-contents__link toc-highlight">DATA OBJECT</a></li><li><a href="#data-set" class="table-of-contents__link toc-highlight">Data Set</a></li><li><a href="#report-reading" class="table-of-contents__link toc-highlight">Report Reading</a></li></ul></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Products</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.mikrodev.com/product-group/programmable-logic-controller-plc/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programmable Logic Controller(PLC)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/distributed-control-system-dcs-remote-terminal-unit-rtu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Distributed Control System(DCS)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/expansion-modules-extansion/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Expansion Modules<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/iot-protocol-converters-gateway-gateways/" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protocol Converters<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/operator-control-monitoring/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operator Control And Monitoring System<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Technical Forum<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Mikrodev UK Limited Company</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/">338a Regents Park Road, Office 3 And 4, London, England, N3 2LN</a></li><li class="footer__item"><a class="footer__link-item" href="/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/">+44 750 225 94 65</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 Mikrodev Limited</div></div></div></footer></div>
<script src="/assets/js/runtime~main.8e70bdab.js"></script>
<script src="/assets/js/main.12289a20.js"></script>
</body>
</html>