<!doctype html>
<html lang="tr" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-IEC61850-V2.0-Application-Notes">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.4.1">
<title data-rh="true">IEC61850 Versiyon 2 Uygulama Notu | Mikrodev Documentation</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://mikrodev.github.io/tr/docs/IEC61850-V2.0-Application-Notes"><meta data-rh="true" name="docusaurus_locale" content="tr"><meta data-rh="true" name="docsearch:language" content="tr"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="IEC61850 Versiyon 2 Uygulama Notu | Mikrodev Documentation"><meta data-rh="true" name="description" content="Not: Bu doküman versiyon 19 ve 19 üzeri DM serisi Mikrodev cihazlarını kapsamaktadır. Versiyon 19 öncesi DM ve RTU serisi cihazlar için IEC 61850 Uygulama Notu Versiyon 1.0 dokümanına başvurulmalıdır."><meta data-rh="true" property="og:description" content="Not: Bu doküman versiyon 19 ve 19 üzeri DM serisi Mikrodev cihazlarını kapsamaktadır. Versiyon 19 öncesi DM ve RTU serisi cihazlar için IEC 61850 Uygulama Notu Versiyon 1.0 dokümanına başvurulmalıdır."><link data-rh="true" rel="icon" href="/tr/img/mikrodev_logo2.jpeg"><link data-rh="true" rel="canonical" href="https://mikrodev.github.io/tr/docs/IEC61850-V2.0-Application-Notes"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes" hreflang="en"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/tr/docs/IEC61850-V2.0-Application-Notes" hreflang="tr"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/IEC61850-V2.0-Application-Notes" hreflang="x-default"><link rel="stylesheet" href="/tr/assets/css/styles.f0a221a8.css">
<link rel="preload" href="/tr/assets/js/runtime~main.13877e4d.js" as="script">
<link rel="preload" href="/tr/assets/js/main.72e35280.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}return t}()||function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div role="region" aria-label="Ana içeriğe geç"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Ana içeriğe geç</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Gezinme çubuğunu aç/kapat" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/tr/"><div class="navbar__logo"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--light_HNdA"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--dark_i4oU"></div><b class="navbar__title text--truncate"></b></a><a class="navbar__item navbar__link" href="/tr/docs/ViewPLUS-SCADA-Editor">Yazılım</a><a class="navbar__item navbar__link" href="/tr/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/tr/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/tr/docs/Gateway-MBS100-Hardware-Manual">Gateway</a><a class="navbar__item navbar__link" href="/tr/docs/Downloads">İndirmeler</a></div><div class="navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link"><svg viewBox="0 0 24 24" width="20" height="20" aria-hidden="true" class="iconLanguage_nlXk"><path fill="currentColor" d="M12.87 15.07l-2.54-2.51.03-.03c1.74-1.94 2.98-4.17 3.71-6.53H17V4h-7V2H8v2H1v1.99h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11.76-2.04zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2l-4.5-12zm-2.62 7l1.62-4.33L19.12 17h-3.24z"></path></svg>Türkçe</a><ul class="dropdown__menu"><li><a href="/docs/IEC61850-V2.0-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link" lang="en">English</a></li><li><a href="/tr/docs/IEC61850-V2.0-Application-Notes" target="_self" rel="noopener noreferrer" class="dropdown__link dropdown__link--active" lang="tr">Türkçe</a></li></ul></div><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Karanlık ve aydınlık mod arasında geçiş yapın (şu anda Aydınlık mod)" aria-label="Karanlık ve aydınlık mod arasında geçiş yapın (şu anda Aydınlık mod)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input type="search" id="search_input_react" placeholder="Search" aria-label="Search" class="navbar__search-input search-bar"></div></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Sayfa başına dön" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/ViewPLUS-SCADA-Editor">ViewPLUS SCADA</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/Mikrodiagram-Editor">Mikrodiagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/Telediagram-Editor">Telediagram</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/Gateway-MBS100-Software-Manual">Assistant</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" href="/tr/docs/MQTT-Application-Notes">Application Notes</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/MQTT-Application-Notes">MQTT Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/MODBUS-Application-Notes">MODBUS Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/SNMP-Application-Notes">SNMP Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/DNP3-Application-Notes">DNP3 Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/NTP-Application-Notes">NTP Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/GSM-IP-Usage-Application-Notes">GSM IP Kullanımı Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/IEC104-Application-Notes">IEC104 Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/IEC61850-Application-Notes">IEC61850 Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/tr/docs/IEC61850-V2.0-Application-Notes">IEC61850 Versiyon 2 Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/MDV61850-BROWSER-Application-Notes">MDV61850 Browser Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/DALI-Application-Notes">DALI Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/Web-Server-Application-Notes">WEB SERVER Kullanma Kılavuzu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/Web-Server-LDAP-Application-Notes">WEB SERVER LDAP Entegrasyonu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-OPC-UA-Application-Notes">ViewPLUS SCADA OPC UA Sunucu Hizmeti Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Change-Map-Icons-Application-Notes">ViewPLUS SCADA Harita İkonları  Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Template-Page-Application-Notes">ViewPLUS SCADA Referans Sayfası Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Mail-Server-Service-Application-Notes">ViewPLUS SCADA Mail Server Hizmeti Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-MQTT-Channel-Definitions-Application-Notes">ViewPLUS SCADA MQTT Kanalı Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Alarms-Screen-Application-Notes">ViewPLUS SCADA Alarm Sayfaları Uygulama Notu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/Block-Descriptions-Notes">Blok Açıklama Notları</a></li></ul></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Ana sayfa" class="breadcrumbs__link" href="/tr/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Application Notes</span><meta itemprop="position" content="1"></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">IEC61850 Versiyon 2 Uygulama Notu</span><meta itemprop="position" content="2"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">Bu sayfada</button></div><div class="theme-doc-markdown markdown"><header><h1>IEC61850 Versiyon 2 Uygulama Notu</h1></header><p><strong>Not:</strong> Bu doküman versiyon 19 ve 19 üzeri DM serisi Mikrodev cihazlarını kapsamaktadır. Versiyon 19 öncesi DM ve RTU serisi cihazlar için IEC 61850 Uygulama Notu Versiyon 1.0 dokümanına başvurulmalıdır.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="iec61850-protokolü">IEC61850 Protokolü<a href="#iec61850-protokolü" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><p>IEC 61850, özellikle elektrik dağıtım sistemlerinde kullanılan bir haberleşme protokolüdür. Elektrik enerjisi altyapısındaki bileşenler arasında veri alışverişini standartlaştırmak ve kolaylaştırmak amacıyla geliştirilmiştir. Bu standart, transformatörler, kesiciler, koruma röleleri ve diğer elektrik şebekesi bileşenlerinin birbirleriyle güvenli ve hızlı bir şekilde iletişim kurmasını sağlar.</p><p>Mikrodev, IEC 61850 protokolünü birçok RTU (Remote Terminal Unit) ürününde desteklemektedir. Telediagram programlama editöründe bulunan IEC 61850 Browser aracı sayesinde gerekli konfigürasyon kolaylıkla yapılabilmektedir. Mikrodev RTU cihazı, Client olarak çalışarak IED’lerin (Intelligent Electronic Device) konfigürasyonunu sağlamak için &quot;.scl&quot; uzantılı dosyaları kullanır.</p><p>IEC 61850 Browser üzerinden üç farklı veri okuma yöntemi bulunmaktadır:</p><ul><li><strong>Data Nesnesi Okuma</strong></li><li><strong>Dataset Okuma</strong></li><li><strong>Report Okuma</strong></li></ul><p>Bu seçenekler sayesinde hangi verilerin nasıl alınacağı belirlenir ve editördeki ilgili bloklarla ilişkilendirilmesi sağlanır. Yapılan ayarlar dışa aktarılarak, Telediagram programlama editöründe bulunan IEC 61850 Table Panel kısmına aktarılmalıdır. Bu panel üzerinden  IED’lerin IP adresi, port bilgisi ve bağlantı komutları tanımlanarak haberleşme tamamlanır.</p><center><p><img loading="lazy" alt="mdv61850_figure1" src="/tr/assets/images/mdv61850_figure1-50584f64c0d84718969a5fe533ff5b34.png" width="1190" height="415" class="img_ev3q">
<strong><em><center>Şekil 1: IEC61850 – Mikrodev Cihazları</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="data-nesnesi">Data Nesnesi<a href="#data-nesnesi" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="data-nesnesi-okuma">Data Nesnesi Okuma<a href="#data-nesnesi-okuma" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><p>MDV61850 Browser üzerinden yeni bir proje oluşturmak için aşağıdaki adımları takip edebilirsiniz.</p><p>MDV61850 Browser&#x27;ı açmak için Telediagram programında Araçlar menüsüne girilir ve MDV61850 Browser seçeneğine tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure56" src="/tr/assets/images/iec61850_figure56-62080ab84c7c03e20de675a4b0bcea2a.png" width="305" height="281" class="img_ev3q">
<strong><em><center>Şekil 2: MDV61850 Browser Açma</center></em></strong></p></center><p>MDV61850 Browser açıldıktan sonra, Dosya menüsünden Yeni Proje seçeneğine tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure2" src="/tr/assets/images/iec61850_figure2-486fad9d66a0311526b89885f5fa9cc0.png" width="471" height="373" class="img_ev3q">
<strong><em><center>Şekil 3: Browserda Yeni Proje Oluşturma</center></em></strong></p></center><p>Açılan pencerede, röleden çekilen 61850 konfigürasyon (.cid, .icd, .scl) dosyası seçilir.</p><center><p><img loading="lazy" alt="iec61850_figure3" src="/tr/assets/images/iec61850_figure3-e679fbd7dd99dbbcf4cf9fd9de7c7e0d.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Şekil 4: 61850 Konfigürasyon Dosyası Seçim Ekranı</center></em></strong></p></center><p>Proje için bir isim belirlenir ve kaydedileceği dosya yolu seçilir. Projeyi Oluştur butonuna tıklanarak yeni proje oluşturulur.</p><center><p><img loading="lazy" alt="iec61850_figure4" src="/tr/assets/images/iec61850_figure4-d1dc8ce6a7f26899758731c29438c9c3.png" width="590" height="445" class="img_ev3q">
<strong><em><center>Şekil 5: Proje Oluşturma Ekranı</center></em></strong></p></center><p>Yeni proje başarıyla oluşturulduğunda Info ekranında, röleden çekilen 61850 konfigürasyon dosyasına ait bilgiler görüntülenir. &quot;Proje oluşturuldu&quot; yazısı ekranda görünüyorsa, işlem başarılı şekilde tamamlanmış demektir.</p><center><p><img loading="lazy" alt="iec61850_figure5" src="/tr/assets/images/iec61850_figure5-9d7c238c635b1ba8d2cc1c4c5fab61a2.png" width="550" height="493" class="img_ev3q">
<strong><em><center>Şekil 6: Info Ekranı</center></em></strong></p></center><p><strong>Not:</strong> MDV61850 Browser ile ilgili detaylı bilgi için MDV61850 Browser Uygulama Notu dokümanına başvurabilirsiniz.</p><p>MDV61850 Browser&#x27;da okunmak istenen data nesneleri, sağ tarafta bulunan Data Nesneleri Listesi içinden çift tıklanarak seçilir. Seçilen data nesneleri, Data Nesne Tablosu içinde görüntülenir.</p><center><p><img loading="lazy" alt="iec61850_figure6" src="/tr/assets/images/iec61850_figure6-ff967bcbadefaafdc446381e5c4479d7.png" width="695" height="605" class="img_ev3q">
<strong><em><center>Şekil 7: Data Nesnesi Ekleme</center></em></strong></p></center><p><strong>MMS<!-- -->_<!-- -->Type</strong> sütununda, seçilen verinin değişken tipi otomatik olarak güncellenir. Burada belirtilen veri tipine göre telediagram üzerinden blok atanmalıdır.</p><p>MDV61850 Browser’ın Connection bölümünde, röle ile RTU arasındaki bağlantıyı açıp kapatmak ve bağlantı durumunu takip etmek için aşağıdaki bloklar Telediagram üzerinden atanmalıdır:</p><center><p><img loading="lazy" alt="iec61850_figure7" src="/tr/assets/images/iec61850_figure7-014dc1dfe504b1345feba842e8d8c2c6.png" width="1858" height="656" class="img_ev3q">
<strong><em><center>Şekil 8: Connection Kısmı ve Data Nesne Tablosu</center></em></strong></p></center><ul><li><strong>ConnectEnb Signal</strong>: Röle ile RTU arasındaki bağlantıyı kontrol etmek için kullanılan sinyaldir. Telediagram üzerinden ilişkilendirilecek bir blok seçilir.<br>Telediagram’da bu etikete tetik sinyali (1 değeri) uygulandığında, RTU röleye bağlanır ve haberleşme başlatılır.<br>Bağlantıyı kesmek için bu sinyal 0 yapılmalıdır.
</li><li><strong>DevStatus Signal</strong>: Bağlantı durumunu gösteren bir sinyaldir ve Telediagram üzerinden ilişkilendirilecek uygun bir blok ile atanmalıdır. </li></ul><p>Bu sinyalin alabileceği değerler ve açıklamaları aşağıdaki gibidir:<br>
<!-- -->0	CLOSED	Bağlantı kapalı.<br>
<!-- -->1	CONNECTING	 Bağlanıyor.<br>
<!-- -->2	CONNECTED	Bağlandı.<br>
<!-- -->3	CLOSING	Bağlantı kapatılıyor.<br>
<!-- -->15	NAMEPLATE_SEND	Nameplate bilgisi gönderiliyor.<br>
<!-- -->16	NAMEPLATE_WAIT	Nameplate bilgisi için bekleniyor.<br>
<!-- -->17	NAMEPLATE_FAILED	Nameplate bilgisi alınamadı (hata oluştu).            </p><p><strong>Not:</strong> CONNECTED (2) değeri alındığında, RTU ve röle arasındaki bağlantı başarılı bir şekilde sağlanmıştır.<br>
<!-- -->CLOSED (0) veya CLOSING (3) değerleri alındığında, bağlantının kapalı veya kapanma aşamasında olduğu anlaşılır.<br>
<!-- -->NAMEPLATE ile ilgili değerler (15-17), bağlantı sürecinde röle üzerindeki cihaz bilgileri alınırken kullanılır.                  </p><ul><li><p><strong>Read Trig Signal:</strong> Data nesnesini okumak için Telediagram’da ilişkilendirilecek tetik bloğu seçilir.</p></li><li><p><strong>Write Trig Signal:</strong>	Data nesnesine komut göndermek için Telediagram’da ilişkilendirilecek tetik bloğu seçilir.</p></li><li><p><strong>Status Signal:</strong> Okuma veya yazma işlemlerinin durumunu takip etmek için kullanılır. </p></li></ul><p>Telediagram üzerinden ilişkilendirilecek blok seçilir. Bu sinyalin alabileceği değerler ve açıklamaları aşağıdaki gibidir:<br>
<!-- -->0: WAITING/FAIL, İstek yanıtı bekleniyor veya işlem başarısız oldu<br>
<!-- -->1: OK, İstek başarıyla tamamlandı.<br>
<!-- -->2: MISMATCH, Uyumsuzluk nedeniyle işlem başarısız oldu.<br>
<!-- -->3: TIMEOUT, Zaman aşımı nedeniyle işlem başarısız oldu.<br>
<!-- -->4: FAILED, Dahili hata nedeniyle işlem başarısız oldu.<br>
<!-- -->100 ve üzeri: Kütüphane hatası nedeniyle işlem başarısız oldu. (Hata kodu: durum değeri + 100 olarak hesaplanabilir.) </p><p><strong>Not:</strong> Status Signal değeri &quot;1&quot; (OK) olduğunda, okuma veya yazma işlemi başarıyla tamamlanmıştır. Değer &quot;0&quot; (WAITING/FAIL) olduğunda, işlem başarısız olmuş veya yanıt beklenmektedir.</p><p><strong>Not:</strong> Status Signal 100 ve üzeri değer olduğunda hata kodu için CtrlErrCode Signal yazan değer kontrol edilmelidir.</p><p>CtrlErrCode da yazan <strong>Kütüphane Hataları</strong> ve açıklamaları aşağıdaki gibidir. Burada yazan hata kodlarına +100 değeri eklenerek bakılmalıdır. Örneğin IED_ERROR_NOT_CONNECTED kodu için okunacak değer 100+1 den 101 değeridir.</p><p>0	IED_ERROR_OK Hata yok, servis isteği başarıyla tamamlandı.<br>
<!-- -->1	IED_ERROR_NOT_CONNECTED İstemci bağlı değil, servis isteği gerçekleştirilemiyor.<br>
<!-- -->2	IED_ERROR_ALREADY_CONNECTED Bağlantı isteği başarısız, çünkü istemci zaten bağlı.<br>
<!-- -->3	IED_ERROR_CONNECTION_LOST Bağlantı kaybedildi, servis isteği gerçekleştirilemiyor.<br>
<!-- -->4	IED_ERROR_SERVICE_NOT_SUPPORTED İstemci veya sunucu tarafından desteklenmeyen servis veya parametre kullanılıyor.<br>
<!-- -->5	IED_ERROR_CONNECTION_REJECTED Sunucu bağlantı isteğini reddetti.<br>
<!-- -->6	IED_ERROR_OUTSTANDING_CALL_LIMIT_REACHED Maksimum eşzamanlı çağrı limiti aşıldı, yeni istek gönderilemiyor.<br>
<!-- -->10	IED_ERROR_USER_PROVIDED_INVALID_ARGUMENT API fonksiyonuna geçersiz bir argüman ile çağrı yapıldı.<br>
<!-- -->11	IED_ERROR_ENABLE_REPORT_FAILED_DATASET_MISMATCH Rapor etkinleştirme başarısız oldu, dataset uyuşmazlığı var.<br>
<!-- -->12	IED_ERROR_OBJECT_REFERENCE_INVALID Nesne referansı geçersiz<br>
<!-- -->13	IED_ERROR_UNEXPECTED_VALUE_RECEIVED Beklenmeyen tipte nesne alındı.<br>
<!-- -->20	IED_ERROR_TIMEOUT Sunucu ile iletişim başarısız oldu, zaman aşımı meydana geldi.<br>
<!-- -->21	IED_ERROR_ACCESS_DENIED Sunucu, nesneye veya servise erişimi reddetti.<br>
<!-- -->22	IED_ERROR_OBJECT_DOES_NOT_EXIST Sunucu, talep edilen nesnenin mevcut olmadığını bildirdi.<br>
<!-- -->23	IED_ERROR_OBJECT_EXISTS Sunucu, talep edilen nesnenin zaten mevcut olduğunu bildirdi.<br>
<!-- -->24	IED_ERROR_OBJECT_ACCESS_UNSUPPORTED Sunucu, talep edilen erişim yöntemini desteklemiyor.<br>
<!-- -->25	IED_ERROR_TYPE_INCONSISTENT Sunucu, talep edilen nesnenin beklenen tipte olmadığını bildirdi.<br>
<!-- -->26	IED_ERROR_TEMPORARILY_UNAVAILABLE Nesne veya servis geçici olarak kullanılamaz.<br>
<!-- -->27	IED_ERROR_OBJECT_UNDEFINED Talep edilen nesne sunucuda tanımlanmamış.<br>
<!-- -->28	IED_ERROR_INVALID_ADDRESS Geçersiz adres hatası.<br>
<!-- -->29	IED_ERROR_HARDWARE_FAULT Donanım hatası nedeniyle servis başarısız oldu.<br>
<!-- -->30	IED_ERROR_TYPE_UNSUPPORTED Sunucu, talep edilen veri türünü desteklemiyor.<br>
<!-- -->31	IED_ERROR_OBJECT_ATTRIBUTE_INCONSISTENT Sunucu, sağlanan nesne özelliklerinin tutarsız olduğunu bildirdi.<br>
<!-- -->32	IED_ERROR_OBJECT_VALUE_INVALID Sunucu, sağlanan nesne değerinin geçersiz olduğunu bildirdi.<br>
<!-- -->33	IED_ERROR_OBJECT_INVALIDATED Nesne geçersiz hale getirildi.<br>
<!-- -->34	IED_ERROR_MALFORMED_MESSAGE Sunucudan alınan mesaj geçersiz biçimde.   </p><p>98	IED_ERROR_SERVICE_NOT_IMPLEMENTED Servis sunucu tarafından uygulanmamış.<br>
<!-- -->99	IED_ERROR_UNKNOWN Bilinmeyen hata oluştu.     </p><ul><li><strong>MMS_Type</strong>: Değişken tipi. Bu kısım projede seçilen data nesnesine göre otomatik güncellenir. Telediagramda ilişkilendirilecek blokların değişken tipi, burada belirlenen MMS tipine göre atanır.  </li></ul><center><p><img loading="lazy" alt="mdv61850_figure23" src="/tr/assets/images/mdv61850_figure23-b86dc294fef9ec55e45ecec32bbc3aee.png" width="530" height="755" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="mdv61850_figure24" src="/tr/assets/images/mdv61850_figure24-0b1fc53006d9ca4835d69912f4012e66.png" width="534" height="390" class="img_ev3q"></p></center><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-nesnesi-okuma-uygulama-örneği">Data Nesnesi Okuma Uygulama Örneği<a href="#data-nesnesi-okuma-uygulama-örneği" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h5><p>Telediagram uygulaması açılır ve yeni bir proje oluşturulur.</p><p>MDV61850 Browser’de tanımlanan sinyaller, Telediagram’da uygun register tipleriyle ilişkilendirilir. Burada anlatılan örnekte aşağıda belirtilen registerlar kullanılmıştır:</p><ul><li>ConnectEnb Signal → Binary Register          </li><li>DevStatus Signal → Word Register         </li><li>Read Trig Signal, Write Trig Signal, Status Signal → Word Register          </li><li>Data Signal → Long Register (MMS Type kısmında yazan değişkene göre data signal kısmına telediagramdan blok eklenir.)            </li></ul><center><p><img loading="lazy" alt="iec61850_figure57" src="/tr/assets/images/iec61850_figure57-853e1759889f1fbd2735f5f6838ea919.png" width="815" height="328" class="img_ev3q">
<strong><em><center>Şekil 9: Data Nesnesi Okuma Örneği - Telediagram Projesi</center></em></strong></p></center><p>Telediagram&#x27;da tanımlanan bloklar, blok özellik tablosundan CSV formatına aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure58" src="/tr/assets/images/iec61850_figure58-1a8f7a3e2d05c6e3c92226baf226e692.png" width="1220" height="640" class="img_ev3q">
<strong><em><center>Şekil 10: Data Nesnesi Okuma Örneği - Blokların CSV Dosyasına Aktarımı</center></em></strong></p></center><p>MDV61850 Browser açılır ve RTU/PLC Integration bölümüne girilir.</p><p>Telediagram&#x27;dan alınan CSV dosyası içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure10" src="/tr/assets/images/iec61850_figure10-b962902edc27a1d1bc8e987bc23bc80a.png" width="1425" height="560" class="img_ev3q">
<strong><em><center>Şekil 11: Data Nesnesi Okuma Örneği - CSV Dosyasının Browserda İçe Aktarımı</center></em></strong></p></center><p>İçe aktarım tamamlandığında, bilgi ekranında bloklarla ilgili özellikler görüntülenir. Sağ ekranda bloklarla ilgili ayrıntılı bilgiler listelenir.</p><center><p><img loading="lazy" alt="iec61850_figure59" src="/tr/assets/images/iec61850_figure59-c3779287394010c3a7f580e93d0bfd0d.png" width="1028" height="513" class="img_ev3q">
<strong><em><center>Şekil 12: Data Nesnesi Okuma Örneği - MDV61850 Telediagram Etiketlerinin Aktarımı</center></em></strong></p></center><p>MDV61850 Browser içinde, etiketlerle eşleştirme işlemi aşağıdaki adımlarla gerçekleştirilir:</p><ul><li>Etiket eşleştirilmek istenen ilgili bölüme çift tıklanır.     </li><li>Açılan Etiket Listesi penceresinde, ilgili kısımla eşleştirilecek etiketler görüntülenir.       </li><li>Uygun etiket seçilerek ilgili kısımla eşleştirilir.         </li></ul><center><p><img loading="lazy" alt="iec61850_figure12" src="/tr/assets/images/iec61850_figure12-1eff9f61c6dd11322ef3c396c2543bf2.png" width="1543" height="650" class="img_ev3q">
<strong><em><center>Şekil 13: Data Nesnesi Okuma Örneği - Etiketlerin Browserdaki Bölümlere Eşleştirilmesi</center></em></strong></p></center><p>MDV61850 Browser’da eşleştirme işlemi tamamlandıktan sonra, yapılan konfigürasyon Excel formatına aktarılabilir. Dosya menüsünden veya dosya kısayolları üzerinden &quot;Excele Aktar&quot; seçeneği seçilir.</p><center><p><img loading="lazy" alt="iec61850_figure13" src="/tr/assets/images/iec61850_figure13-025e118d30ccdc48bc9108420586aea8.png" width="368" height="184" class="img_ev3q">
<strong><em><center>Şekil 14: Data Nesnesi Okuma Örneği - Browser Konfigürasyonunun Excele Aktarımı</center></em></strong></p></center><p>Açılan pencerede, Excel dosyasının kaydedileceği dosya yolu seçilir ve Kaydet butonuna tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure14" src="/tr/assets/images/iec61850_figure14-72cebbf65779cce763bd9de4b47a949e.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Şekil 15: Data Nesnesi Okuma Örneği - Browser Excel Dosya Yolu Seçim Ekranı</center></em></strong></p></center><p>Telediagram’da IEC 61850 tablosu açılır ve MDV61850 Browser’dan alınan Excel dosyası tablonun altında yer alan import tables (append) from excel seçeneğinden içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure60" src="/tr/assets/images/iec61850_figure60-a4efc9584d46aadca52fe0fad9fe3964.png" width="1258" height="723" class="img_ev3q">
<strong><em><center>Şekil 16: Data Nesnesi Okuma Örneği - Browserdan Alınan Excelin Telediagramda İçe Aktarımı</center></em></strong></p></center><p><strong>Not:</strong> Eğer önceden hazırlanmış bir IEC 61850 projesi varsa ve MDV61850 Browser üzerinden değişiklik yapıldıysa, sadece ilgili değişikliklerin tabloya eklenmesi için &quot;Import Tables (Replace) from Excel&quot; seçeneği kullanılır.</p><p>Excel dosyası içe aktarıldığında, IEC 61850 Tablosunda Browser’dan seçilen blokların otomatik olarak geldiği görülür.</p><center><p><img loading="lazy" alt="iec61850_figure61" src="/tr/assets/images/iec61850_figure61-68b2a03dab6d29e5bc02dfb625243f86.png" width="1815" height="403" class="img_ev3q">
<strong><em><center>Şekil 17: Data Nesnesi Okuma Örneği - IEC61850 Tablosu</center></em></strong></p></center><p>Bu adımlar tamamlandığında, röle ile RTU arasındaki haberleşme için gerekli konfigürasyon tamamlanmış olur.</p><p>Son olarak, Telediagram’da yapılan RTU projesi cihaza yüklenir ve sistem çalışmaya hazır hale gelir.</p><p>MDV61850 Browser ve Telediagram ile yapılan konfigürasyon tamamlandıktan sonra, RTU ile röle arasındaki haberleşmenin başarılı olup olmadığını test etmek için aşağıdaki adımlar uygulanır:</p><ul><li>Telediagram üzerinden RTU cihazına bağlanılır ve online izleme açılır.                   </li><li>RTU ile röle arasındaki haberleşmeyi başlatmak için ConnectEnb bloğuna 1 değeri gönderilir. RTU ve röle arasındaki haberleşme durumunu kontrol etmek için Dev Status bloğu takip edilir. Dev Status bloğunda &quot;2&quot; değeri görünüyorsa, haberleşme başarılı şekilde sağlanmıştır.      </li></ul><center><p><img loading="lazy" alt="iec61850_figure62" src="/tr/assets/images/iec61850_figure62-b059ae2e9871ab5968eebbf34c289de8.png" width="745" height="440" class="img_ev3q">
<strong><em><center>Şekil 18: Data Nesnesi Okuma Örneği - Connect Enb Bloğuna Tetik Gönderme</center></em></strong></p></center><p>Data nesne değerini okumak için Read Trig bloğuna tetik gönderilir. Data Signal bloğundan, data nesne değeri okunur. Status bloğundan ise data nesne değerinin başarılı şekilde alınıp alınmadığı kontrol edilir.</p><center><p><img loading="lazy" alt="iec61850_figure64" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAArcAAAEdCAIAAACZkNg1AAAgAElEQVR4nO3dfYwc5X3A8alQiao4Vf9okBo1jSoFNe6VkCqEO19wWZS6MtXRYisnq05EbAN7IccltnUC7kzq41yzxjFXq8a4JSBj1iYHxnZI7EMy5f7oi1BDggukJZKFqr4ICRUSwEAacLx95nWfmXme2dm92dlnZr8fjcx6fvuC9/fbZ3/zzMtaiwAAACpWr/8HAACAoegSAACAmiUkh4kSJUqUKFGi/RllLgEAAKjRJQAAADW6BAAAoEaXAAAA1OgSAACAGl0CAABQo0sAAABqdAkAAECNLgEAAKhx7UWiRIkSJUqUqDrKXAIAAFCjSwAAAGp0CQAAQI0uAQAAqNElAAAANboEAACgRpcAAADU6BIAAIAaXQIAAFDj2otEiRIlSpQoUXWUuQQAAKBGlwAAANToEgAAgBpdAgAAUKNLAAAAanQJAABAjS4BAACo0SUAAAA1ugQAAKDGtReJEiVKlChRouoocwkAAECNLgEAAKjRJQAAADW6BAAAoEaXAAAA1OgSAACAGl0CAABQo0sAAABqdAkAAECNay8SJUqUKFGiRNVR5hIAAIAaXQIAAFCjSwAAAGp0CQAAQK0kXcKJz3wmWL6yNL3+p6AwMqw6KhCAmcrQJYgxumFZwbK48uo7p7dvk5cpb5l2lzvCy+3bp/xl5VUVhmmkkWHVectt9nLV56lAAAYpYZdwfnr7z99t/Pwdb3nvnLO83XjXXd6yl3fE8qaz/Kxxzl1+2nj7p42p22cYo5FGhlVnL2/Yy1uvN6ZuowIBGKSEXcIHYrz2BuuFTYN7X2pnsKZLQEr6quu8RaBLAGCa0nYJP75n2L5ilOgS2hms6RKQkqLqXtg7ZHmGdp3toEWgSwBgGuOuvTg/Pz83Nzc9PT2TWqVSWVx59fnp7R84S3N77l/3Dg3ufbGdwTp5jDbtvSKaVTSbqjte3XTMnUVY2GQN7z7Tdoug7BJMe6+IEiXaV1GD5hJOnz593333pR+m5fH6TuVe4TN+l8BeYWhkX3V2V3p296DXJbTVIlCBAExjUJfgDtZ79u089fL9z5576PnGwymXsZnrtyn3CrtdAnuFoZd91UmF126LQAUCMI0pXcL8/Lw7WD/3/sH4iPwv7x+aPLSgW4bXfGmbvKNhCYM1Y3Rf6UrV+bsbOmgRqEAApjGlS5ibmxPjtdieiw/Wf714YtWe4xdvqeuWi1asdcfr6LHlTpfwwtL2CqPEulB1S2oRqEAApjGlS9ixY4cYr+NTvs/+3yNf+NaxhME6GK8jLcKLu4b9482tTUfZKwyFjKtOdKVLaxGoQACmMaVLcI8Ii2/STR5aSB6svfF6anvHZ6gzRvetbKtObkztk3BrZ9ttEahAAKYpTJfQaDReffPd+PL0T171xusltwiM0f3GkKqjAgEYK78u4W6HLpo8Xl+40EjYqhMPFON1JoM1Y3TJFKLqqEAAxsqpS7hu7eoVf/LpFas+/eej1yrvkDxei0063WD93Rf/Szxw2h2vlzxYM0aXSVGqjgoEYKw8rr0oNubEYO2Ov1dUllt67Y7XyyaPiNB1N06svKqybUps24mBe2b6jvBy+8yUvNyWtKxM/EU+Q66ERTRNtEBVl1yBPX8niRIl2s/RPOYS7PF6lTdef/bqT2U4Xov1H//Lo+LPi4bWJC/D139pbPv18aXiGHWsWbNm/fr1ObwhyEGxqu4rkl6/cwDQlNMehz8bvXZo1WVDf/wHa//iOuUdOpj7ff/8L5//7zdE6BPbn0ieHxaLeJ74k4vFfd2jjnq9fvLkyXzeEOSAqgOAJcrv6MVarbZr1y5dNM14/YsPzgfLtQf+vuF46dWfBVt4jNeIoOoAYCky7RIe3zpQucSyl9Famw9td6tOrPmnV167cOGCvIbxuh+pq27PyLqt9VYPpeoAIFnWcwliyE4xOsd1MF7/5LU3I2sYr/tUuOrqs0N209CdLoGqA9BXutYlODfGJ9yNvEtGDrR4XMfnpEXG6/rXPv/Dr/6uuyx89fLf+sZ+xuvyi/em6brVTKquUbXc28s2Hwxu26GqRdUBKLpudglBc3BgtOWGXZrx+jen5uNLpEsQQ3Nk+cNv3E2XUHLd7BJaVl3QGbxb/VVx++ZbbxK3P7zlIF0CgBLo7lxCPbJSL6u5BDE0/2/1I/L2nDuIdzxeJ1+8D0bo9VzCb2z+tlts/z72MbfeXhz77aV0CVQdAEOUuUv4NWd77tqv39Zxl9Dy4n0wQq+7hDNjv+PW3sc273e7hAtV653qxVQdgKKzMr5+k9QlWIPLErqEyGPTjNfHX/jP+JK8x+Efvvp7LY9LSLjezueuWe7ebcWqy2q1miFXwiIaXSUVmBfVdAndqLpfVC8SlVb5+p1ufxD8+c3xL1J1RIkSLXq0a2dCGjCX8KHNh9LscUgYr6/wx+vBL1yWcNo9eil2JqR3jkOKw2YzqboNt46JGjtX/VDQH2ycGKPqAJRDfldVSpY8Xv/jK69dMv1YwmA9NHdqy/EfZH5cQsuL96HQMqw6sVz6jTlx+5Wxj1J1AEqjGF2CWP7j9XMNvVP/9j9BW/B6ddlHN//tJZsPfOdrK5Z+9GLyxftQaBlWXXCmw0c2P0TVASiNwnQJKZfIcQlvVX/NXX/3ySc7G69RYllV3fnqr0SulPDg1ypUHYASML1LeO6XD99w4HttDdnxZevDp5SDdZHG604vaokEVB0AJDO9SxDL4R8/Vv329zserLc8fOqf33ukjfH6wGhw7Js1saeL/+bwFaiaL1oZGn9cf2dkx4iq23fjcin7La9SGiJVzsDsEW9NQp1QRQDaVIAuQSw/urDlD63l1+xemDzU3nL3ye/pnlPZJTzwzSvlHw2qTbT9s1VtUF5bouWdkZ1WVXdw+jun2i25tqtOdAmjtzbPBmqjUdgz0mwo94y4HS1dAoBM5dclJF9OLnm87t4S7hLmbh69Ur0dL59rF/+JCuWPVjQfJQ3lzU3GI+Pr/K3A229SXhQo9hKjI+v0kw1QKUDVyV3ConKGyUm3/degZxWFJG67f8qkopo9Ip0R6haMpuT8V2zen04CgC+nLqHl5eSSxuuFin8meWVfY+tay1q70Iw+ufeT1vD6J7MarytrY5MH9le7+8VvD6Niiy3+ExWKH62QRnBvFLbH6NBmom6Pg/IJ7TVec2D/bzCOp5C+6vZVrcv33hNUhfhrqKhEBVa3Pp9d7SV1CfEOwK+T2oRUEs7MQW0itl9MOVvg3z/p0qhSF9LdKTQAhWLlcP0msTEnBmt3fLyisjzhejLagfXs+svtFsEfsoOhWV6fRZfQvF5kQL6u368vG1BeMMr505Kv+hc91GDUfqzuKsLydSpjL+pFIy8qbUQacn0u06LtVZ1cVE43YEl1JboBr4fIqPYSq87pD2L1Y6e72Rw0J5Psf697JE18j4OoHLn1XIx2CaGK9Sa6qCuiRIl279qLGvZ4vcobrz979aeW2iVIW37BDXurzhdf42wIphiv61OrK7E9DvGvZ02XoF0Tf57ImuQ7K18iOtWMqPaqTi4wcbu6VZSWP21wz+TwJyfPpqo9u9Kcp5r0V4onsWcmbM0nab3HQX0AwZHxdc40gyLkzz2EJqj8ZiJeadpLo0Z7BQB9Lqc9Di0vJ9diD3Fku839q/gzPt9rh5rDsTPEh2aJE7sE5dGLqj0OLbsE6VE+1R6HyMguh/Qv4f1voJV2qq5ZJ97MwULF3wexda1cZtra85/BvoPVnHsIdlJI8xD6LiEom3j92ETqRyZGm6czBGUQag6iRdXcRSVH5QtaOwU24j6tXagc+ALAk9/Ri7WpNZ/4ozW6ventdQn+Bpzq6z+05WffTT+REO8STp48Kf8KQHMWN3b0YqsuIXy0QWyN+wXg7le2DyWLnAn5d8rdxpdwcFm7ki9iKFddsFthX9WtH7858A5KaFF7zUqTGwjNbf2ZkNLXszLjoWmk5tGI8gO9opo9UvOPfh0QjYX/DEE0qHM/2jy01utCAKBrv/YUPjY7xfl+7XYJur4hNLWbYs+x4noJKJYlnEcaqjpvWz+YOfDaTVFX0WY0uRrb7RKoOgAGy7pLiI/F+XQJ9tSu+9fmXELkwHW6hHLKqkuwD1p0diX4MwdOfxCamtJVY6jS6BIAlEi3uwTVKdr2IdnRHZ87duwQ4+az5x7qrEsIzfe6cwmho9bVi3g58aKzs7OM1wUWq7qk6wSE59IjVWd/2Q9LMwd2x1BZqz72JdyhRg5cSOwSqDoABdLNPQ7Kw6o1x+fPzc2JofPUy/crvs5D10vQ9Q3u2WuWNSyGdbtL8A8sTzrHYeHl+8WL7t69m/G6wBLmEuLXCQiLVJ2z00qeObCLSjEdFTvjJnqOQ2KXQNUBKJB89zjoT7Kan58XQ+eefTufe/9g8j6CrBbxQt/6m78SL/rggw8yXheY8gwRXasaRtUBQLK8j0uo6c/i279/vztki40t7a6HLBbx5OIl3MFabE0e9TFeF1Kk6pKvExBD1QFAAivL6zeFx2IruLJb+ATC2oS9ezj+zKdPn3aH7NyIwVpsTcrjdZbvBtF8opGqk65xGb9OAFVHlChRom1Fu38mpHxVAG/4ts/M1p2TLQbQe++996677ureMD07O7t79+5gylcer8V3RpZvCHIQqjq7FUi+ToDyOag6AFAy5ZejI44dO/boo48ezZF4OfGivf53o5eoOgCIMLRLeOaZZw4fPpzbkC1eSGzSiRft9b8bvUTVAUCESV1CfXxAOqdspPaM2Myqa01e07zvpV/eo79jCuKFGKz7VDZVF6y/ZlJxZ/XKbVQdAOOZ1iWMeOdJ1kYs5/bTTz/91FNPnYx74ObVNz/g31xuWatnFHdqTTw5e4X7WgZVZ9/06m9mtX8raaVddTv/NHhZADCWqV2CdNseugfGky7BKz8QaEsGVSfuG3+G9CsBwFyGdgnRDbzE8VrcIXk8B7SWXnXKPiP9SgAwmGldgryHOP0jGG3RqaVXXej73m8e0q8EAIOZ1iXII2/qMZTNMnRs6VXHXAKA8rIMubqTTRo3RTRhEI09NrRZZtC/iKj50Qyqzj7awItqDkEQ0YTjEgx6N4gSJUq0i9deXCLNVp1yD7GIN0dz/9B0oG0ZVF34oMf4QQ4tVgKAuUzrEgLNEVp9HFnozgy36FQ2VWfffQkrAcBQJnUJAADAJHQJAABAjS4BAACo0SUAAAA1k7oE99Aw6aAu50CvNAd5xY8XT3ngWLDGanU9XpRU51UXP7mGYxgBlI1pXcLAwEDkK7zFMOoPt/LdUp+EVh8f8VsD58uCIbv/dFR1/gPle3I+JIASMq1LGBkPTkmvjQyMjKT79Z3IWNvRD+1wLbz+1GHVuZdUkguP33wCUEKWIVd3srkjpvhzwLlW3cjAeE39G32xx4a6BHvngf7iuPZjVUOzO+ob9G4QzSfaSdUFBdQsvDaqLnadZoPeDaJEiRI1/tqLzoBdt4fretotrfBcQps/tMNPRvW19qtOqh7drAC/+QSgJAzsEpwBe8Aes1PPx+q7hPQ/tMPcb39qu+rCPyIZHPfKbz4BKCMTu4Tm5fQ76xI63BnMVl1f6rzqFsOFx3EJAErIyC5BtaadoxfTHljOT0ZhCVW3GC48znEAUEKF7xI0VzxId5I6PxmFzLqERa6XAKB8TOoSAACASegSAACAGl0CAABQo0sAAABqJl17kShRokSJEiVqUpS5BAAAoEaXAAAA1OgSAACAGl0CAABQo0sAAABqdAkAAECNLgEAAKjRJQAAADW6BAAAoMa1F4kSJUqUKFGi6ihzCQAAQI0uAQAAqNElAAAANboEAACgRpcAAADU6BIAAIAaXQIAAFCjSwAAAGp0CQAAQI1rLxIlSpQoUaJE1VHmEgAAgBpdAgAAUKNLAAAAanQJAABAjS4BAACo0SUAAAA1ugQAAKBGlwAAANToEgAAgBrXXiRKlChRokSJqqPMJQAAADW6BAAAoEaXAAAA1OgSAACAWkm6hBOf+UywfCU7vf5nIRWyX27kFzpdqo1s9fpNWqoydAmiPhqWFSyLK6++c3r7NnmZ8pZpd7kjvNy+fSqy3GYvV32+UoIElx7ZLzfyC50u1cYdmS4lqLQSdgnnp7f//N3Gz9/xlvfOOcvbjXfd5S17eUcsbzrLzxrn3OWnjbfd5Q17eev1xtRtM0XPbj8g++VGfqHTpdrIdilBpZWwS/hA1EoWhVKC7PYDsl9u5Bc6XaoNuoSIMncJ751b2DS496VOC6UE2e0Hquwv3Gi5qifIfsHx6YaOvjYaJzZa1uDeF93aeKLqDgeDtbNObSxstALDu34oCkNac8OC/B3/xA2W9bm9Z+zbCxs09yl/l2DI1Z0C8/Pzc3Nz09PTM6lVKpXFlVefn97+gbO4hfLSPcNOXfiF0n4vGc+uae9V+aKZZP+7m6xNx+yR4qVdw9bGBbJvTpRPN9Fu14bbIgxtrA655WG3CNXjodoQPUH1mFwbj1U3zLuFcXbX54Z3/aDZIgzeUB10u4R59X2W2CWYlgVl1KC5hNOnT993333pS0SulTuVe6TO7PUKpaPpphL0gAWSXfYXNlnVE+5ko1sAZN8AfLqhk21tiA5yaNfZ4LN/YsPwPWcitSF1CdHaWNhgVZ9wbp/ZOTy48+xbP9jrdQmq+/TLXEKv/wea3ELZs2/nqZfvf/bcQ883Hk65jM1cv025R2oJXxLlyG6BZJd9p0vwJqKd22TfAHy6oZNhbXgtQrM8xAjQtPFxtzaa+xfsPuD1YIbA3kcZahHE7VCXELoPXULe5ufn3UJ57v2D8Wr4l/cPTR5a0C3Da760TZpuah604o8jnR20UoLsFkWm2Ze6BHuMiEw2kv0e4NMNnUxr4+zuQStkcOyLYgRwa+NHewcjOxreWNhgRfYduGvcbkASmk6IP4ouIRdzc3OiVkQvGS+Uv148sWrP8Yu31HXLRSvWurUSPa7VGUde6PS41hJktygyzb7fJbxlF8CgKACy32t8uqHTldpofvad7QSvNs7ec6VzrGKzNhRHGDxxg+Uff9CIzSVo7kOXkI8dO3aIWolPNz37f4984VvHEgolqBV9oXR46ksJslsU2Wb/xEZr0xN2Abywa9jasED2e45PN3S6UhuidxTlcaVdHsc32Kc22LXxQ38u4bHqxsf8DsDZfXBmZ9XvFWLzBH6XkHQfuoR8uEejxNvJyUMLyYXi1crU9kihvLhrOJgu2vR4J2fHliC7RZF19oOdkf5kI9nvKT7d0Mm8NrzjVJ53ugRvCsGtFPekx8bbz+0N9kt4UwLzVSuyJj6XkHCfsldaYbqERqPx6pvvxpenf/KqVytZX0CjBNktCrJfbuQXOgbWRrZLCSotvy7hbocumlwrFy40EjpK8UBRK5kXSgmyaw6yX27kFzqFqw26hIicuoTr1q5e8SefXrHq038+eq3yDsm1ItpJXaF898X/Eg+cdmsl00IpQXYNQfbLjfxCp4i1QZcQYeVw/SbRSIpCcXN/RWW5pddurSybPCJC1904sfKqyrYp0VeKopmZviO83D4zJS+3pV1Wxn7Ly5ArYRUrSvbLHSW/RHXRgtZGtku80ozKUZpoHnMJdq2s8mrls1d/KsNaEes//pdHxZ8XDa1JXoav/9LY9uvjS8Ux6lizZs369evL9LvgJiD75UZ+oVPc2shWr/OwVDntcfiz0WuHVl029Md/sPYvrlPeoYN5p/fP//L5/35DhD6x/YnkuSmxiOeJP7lY3Nc96qjX6ydPnsznDekrZL/cyC90qI0SyO/oxVqttmvXLl00Ta384oPzwXLtgb9vOF569WdBd0mtGIvslxv5hQ61UXSZdgmPbx2oXGLZy2ituXbPyLqt9VYPbbejFGv+6ZXXLly4IK+hVnqJ7Jcb+YUOtVFqWc8liHKRKqM+O2SXTndq5SevvRlZQ630GNkvN/ILHWqjvLrbJajXqHSwdypePY2q5d5etvlgcNsOVS1qJQ9kv9zIL3R6WhvujberHxr++gxdQuaK1CX85tR8fFGOI+9Wf1XcvvnWm8TtD285yDiSE7JfbuQXOj2tjaBflNtHuoSsFKlLSLO18Rubv+2Wy7+PfcytmBfHfnsp40jyhcMQQvbLjfxCx4C5hGy7BGojULYu4czY77jl8rHN+92KuVC13qle3FmttLxwGELIfrmRX+iUq0ugNmRWxtdvkirDi2pqJfLYNLVy/IX/jC9yrfyiepGoksrX73RrJfjzm+NfTKiVhGt9fO6a5e7dVqy6rFarZfxelS9K9ssdJb9EddGe1kZnXQK1kTLa3TMhvSNdnWXkQNJDM+koN9w6JqrkXPVDwQiycWLMvd1ZrVzh18rgFy5LOOUXNrJfbuQXOr2ujcy7BGpDVoxfjv7HV167ZPqxhEIZmju15fgPgkK59Btz4vYrYx8N6qazeaeWFw5DJsh+uZFf6GRVGx10CdRGSsXoEsTyH6+fa+id+rf/iRfKRzY/tMRxZLHVhcOQCbJfbuQXOlnVRlAeh2/5vLtcvOURaiMThekSUi7nq78SOZf6wa9VxI27Tz7ZWa0gB2S/3MgvdLKqjYudQ1kb0jI1vo7ayITpXcJzv3z4hgPfa7dcIsvWh08pC6UrtZLuyF7IypN9qJBf6FAbaiZ9j5jeJYjl8I8fq377+x0XypaHT/3ze4+kqpV9Ny73j7ixKkPjj3f0L7Gze9OX1wXP4y0Ds0fC9zGlAkxgSvZHb/WSYh+NFRTAnpHQ1eml9GnzeGScApAYkV/xTfDIrQORdCQnos/S1BNG1EZo5E883LJlwcgFtpT6Man2CtAliOVHFw5Of+fU5KGFdpe7T35P95wpvifC3w0pydk1KdMmMyL79anVlbXBEdoD64a8wSIhiS3zSwE4jMnvlc3Ob2KP/V+6hF4zojaiI7++UUgqCbE5MRQtsI6ZVHv5dQnJl7JKrpXuLdpakbcgmx2iVwTSeT5+WUhdpKXsEpzb4xPOyULyxmj8UWVUgOzX6zO3eN8itYnR2oFRb3PTvaFIX3PCwLtDfBaqbwqgCPltdoG+UAZjH2opevtN8da/ef8iJy4HBaiN0MivSnG8JBQFkzjpKH/Mm0NBc+oi+mx92CW0vJRVUCv7qtble+8Jcin+ag2vfzLI7kLFqm59vrF1rWWtXWim/Mm9nwzdbem1cmDU//CH24VI5sTd7J5R3OcSxaZn5Hb0PppHlU4xsl+vP/DNK53O4Mj4hJMdJyO1CSdHivTJWdMUSX8UQFHyO3OLMwrLG3nKt937UGt2Lbm3pblGu6fM+i0tjfS10VzOrr/cquwLpTKzkkjVJcS/7+MloYrWJsIFpvuYy0NB84sm/GwmDQhWDtdvEo2kKBQ3N1dUlidcy8IbKZrpt4vDkipGFIc3ysh3U1RVh7ViKecDQjuYnepR9YZW/Ipj8vXIfn2ZYqBRRruThV5FC5P9et3Ogvv5tD/nYrtB5Nr9006ZNbgsmlbphhUvEukO9ruh/KZRRnPP0VKiRcqv+/8sRuFgKI98BiMffzm/0ezbQ3+Q6J5nwcxoe7WR1CVkVhLakT/Ir83vEuJTfbG+XzGfFBSY+72QcuRP+E7pZo7SRPOYS7BrZZVXK5+9+lMtakWuAHG7ulVscPhd5D2Tw5+cPOulOdguCW7YDWZAbJQ4TzXprxRPYm+72JpPou4o5YMSlNcnl3c0hLOetCkZuS13kSZ1jtkqTPbt45x32qPDgVF/DnB0/HFvRkGdypaHMfZBARQqv8Fx7NLXQHOMDn+olTcit8O9AiLaq43kLiGjktB1CYo9Di1LIh5tcgpM9zFXT03pv1N6Lac9Di0vZSXNO4nBwhs4vG2LhYo/S7l1rTzL5BaT+DM69eQ/g30Hq7l1EsxZSW1p0h4H78MvzRe5pPzZO5O8DQvpkIW0HYN0tItJNZG5YmTf+RapTdjHLXpJOTAqbisOhg+NFJoiidxTfbskBVCM/IpP9y07vf+heAYVH+pwVL72sDOIj3gnrRwZX9fp+VB9oJ3aaNElZFISKboE/7PcsiQiUW8O0hH6po99zPXTiqFnM2ZAyO/oxeRLWcm1Ekw87qu6PaA/fHi7LZuZdntJeX+Vt9K9m1xPmtsJHaVzOIl/IEl4ZqnmH3gyMDHq5dKdZZLXLKaYV/AfVfpjoAqQfadLiDZ5rQ43cSshfPRi0uGrZS2AIuR37uZRxXnOQQYVH2opGhxc5kfdWYTYOa6ISV8bLbqELEpC2yWozoFPLolYVD7/OXwEYuRjrhoKos9W2i4hzT9Mc59QrXitX7Bt4U1FimqI1IeiniJTmu1/T2T5hqQXHB1TXGR/KcwvAPILnaxqo1WXsPSSUHcJudWG+R9zFSO7BPuwJmdmyd+2cEaQ0G5LXdGEDqI2fhwJ+scy7Nok++0rUgGQX+j0rktotyR60iUU6WOu0t0uIfl8U/mhO3bsEDl79txDzdwPS9sW9phSWRvLdLRoIvufWhWNeDnxorOzs4wjGSD75UZ+oZNdbbTXJbRZEsHzUBttyWsuIfl808XFubk5kbZTL98fbF6ED0y1T5qSz7RWFo1/RKt0yGti0Sy8fL940d27d1MrGSD75UZ+oZNdbfh5l0ltwdJKIngJaqMtXe4Sks83lczPz4u07dm387n3DypayC4s4oW+9Td/JV70wQcfpFYyQPbLjfxCh9ootW52Ccnnm8bs37/fLRfR6IUmoLJexJOLl3ALRXSyR33UypKQ/XIjv9ChNkrNnqpJDrcRDdeBfM2p+Pmm8Wc+ffq0Wy65EYUiOlm5VrJ8N/otSvbLHSW/RHVRaqPU0aznEsIXqU0+31T5HCJ5995771133dW9Epmdnd29e3cw3STXiqjXLN+QvkL2y438QofaKDVTfjk64tixY48++ujRHImXEy/a6383bGS/3MgvdKgNA3J0DDgAAAWoSURBVBnaJTzzzDOHDx/OrVzEC4l2Urxor//dsJH9ciO/0KE2DGRSl1AfH5BObBmpPSNavLrW5DXN+1765T3x9ddMKu4crJQffs22Y8colB7LNfvBenvNMbKfg559ui/deB/5NVt7tRHOcLM60n/2mysZ+dMwrUsY8S5NVRuxnNtPP/30U089dTLugZtX3/yAf3O5Za2e8W+6t07OrPZvqVb6DxdPfvCW37cGxg25Ynb/yjP7zk3HtTvZH5mPHn66g9eFmdqqDTfly/36kNal++x7K8WTn975p5RGGqZ2CdJtu2ySv8Wbdxb3jT+DcqXmddErPci+FEK38emGTnu1ofzYpq+NVgWDGEO7hGhzmTiOiDt4cWW1aUow9LLMJfRcD7JPl5CjHn26mw+HsdqqDTujA8EeirZro1XBIM60LkHeO5X+Ecqs++ODcmWTP8OF3upB9ukScpR7fqMPh7Haqo3QgO3/JX1ttPg6gIJpXYI8IqTOX+fNY+v5TuSkN9nnKyQvPcivfiWM0lZthL/Zvb8xl9BNdu+WHM4vKuVMRBMSGHtsUDj2uO9FNTuiRDTah3bvX0Q0fTTv7C/GuwSD3o3yRXuQ38jDTXo3iMraqo3wsO1nN31tqI9LMOjdMC9agLkE5fa+iIcqxXtg+NCX+K6u5kp2NBgm1+wvKv+OLsoxv5qHw1Tt1EZodfPO6T/7CQMC1EzrEgLN6lDXSujO0Z0IrVcGK9rZUYouyjP74fyzyykPeeZX+3AYqa3a8COx7Kb97GtWQsukLgEAAJiELgEAAKjRJQAAADW6BAAAoGZSl+AewxI9HCXdASbRI5lTHrQiH8TGkSw91YPsB+tJfff1+NPNIaoG66w2pPRyDGNXmdYlDAwMRD7kKVLoHSIb3DP1CTD18RF/8OA6zT2Wf/ab4wTDRPf1/NNNlo3VQW3I4zXnQ3aZaV3CyHhwrnNtZGBkJMWvwrjX1ZBTza/CFFDPss8gkQs+3dDpoDZC00tBdtPXRquCgcTu2ZLD+UXdbIk/B5zrZI0MjNfGlbUiPVZRH/b0YrwC/Bv2Y1Vl4fajBr0b/RbtWfZDj83v39tv0Z5+ut1ew6B3g6is09poXpPTudFGbcSu02zQu2Fe1Li5hNqiUyx1u1Tqrbo86ZLeut4w5Y98cIW2XutZ9plLyEWP8utfsIcUG6z92lgMdlPI2U1fGy2+DhBiYJfgFMvAQPQ3PDQPCItVgL55jBzGQpn0WC+zz1dI9/Usv/qVMETbtRH5Zve38dLXRsuCgcTELqF5NEob+et4zyWzCGboTfYX6RJy0rP8Bo9iQ8BU7ddGJF6TfvOJ4xIyZ2SXoFrTantfHkfSH9RKi2CMHmQ//lh0Te75rfObT0XRQW0E/YR/l+gUAec4ZKeUXcJi2hNk5ROq2XvZW/lnnxPq85R/fkO7LPhkG6yz2uB6CXkxqUsAAAAmoUsAAABqdAkAAECNLgEAAKhZlhlXdyJKlChRokSJmhZlLgEAAKjRJQAAADW6BAAAoEaXAAAA1OgSAACAGl0CAABQo0sAAABqdAkAAECNLgEAAKhx7UWiRIkSJUqUqDrKXAIAAFCjSwAAAGp0CQAAQI0uAQAAqNElAAAANboEAACgRpcAAADU6BIAAIAaXQIAAFDj2otEiRIlSpQoUXWUuQQAAKBGlwAAANToEgAAgBpdAgAAUKNLAAAAanQJAABAjS4BAACo0SUAAAA1ugQAAKDGtReJEiVKlChRouoocwkAAECNLgEAAKjRJQAAADW6BAAAoEaXAAAA1OgSAACAGl0CAABQo0sAAABqdAkAAECNay8SJUqUKFGiRNVR5hIAAIAaXQIAAFCjSwAAAGp0CQAAQI0uAQAAqNElAAAANboEAACgRpcAAADU6BIAAIAa114kSpQoUaJEiaqjzCUAAAC1/weAAatJCrKo3QAAABR0RVh0U29mdHdhcmUAWWFuZGV4LkRpc2tOX/iRAAAAAElFTkSuQmCC" width="695" height="285" class="img_ev3q">
<strong><em><center>Şekil 19: Data Nesne Değeri Okuma</center></em></strong></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="data-nesnesine-komut-gönderme">Data Nesnesine Komut Gönderme<a href="#data-nesnesine-komut-gönderme" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><p>Telediagram araçlar altından MDV61850 Browser uygulaması açılır ve açılan Browser da önceden hazırlanan proje dosyası seçilir.</p><p>MDV61850 Browser&#x27;da komut gönderilmek istenen data nesneleri, sağ tarafta bulunan Data Nesneleri Listesi içinden çift tıklanarak seçilir. Seçilen nesneler, sağ tarafta bulunan Data Nesneleri Tablosu içinde görüntülenir.</p><p><strong>Not:</strong> Sadece fonksiyon kodu CO olan data nesnelerine komut gönderimi yapılmaktadır.</p><p>Telediagram araçlar altından MDV61850 Browser uygulaması açılır ve açılan Browser da yeni bir proje oluşturulur veya önceden hazırlanan proje dosyası seçilir.</p><p>MDV61850 Browser&#x27;da data nesnesine komut göndermek için, sağ tarafta bulunan Data Nesneleri Listesinde yer alan fonksiyon kodu CO olan data nesnesine çift tıklanır. Bu işlem, ilgili nesneyi Data Nesneleri Tablosu’na ekleyecektir.</p><center><p><img loading="lazy" alt="iec61850_figure19" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAYEAAADwCAIAAABpMk+jAAAaQUlEQVR4nO2dbXQc1XnH3fb0nH7qp3xKS/jAhzSnPaeJcXgJFrIsbGMbA4X6BUwMsrFlKRgbWZKhwLGxjGOcItESaNNaIEykkhQqp2pUSiXUYiHakLKQpUUW2BiZIgnWFZhgLIec6bzsy52ZO7P37j7SszPz1/kdH2n2zt3R6Hl+vm87d1596/cSzpaWg6vWba1ddbP5r/m91rnzDk9aPHfa+PxXF/5oyvy+evjTiU+/GP/43O8entz9zszu4dPZMocnpTV0pg1jaqSt2EshxQKrTfdlf+wZM4yxTrGAdSTT3yEc6RiZcB+ZiwsDwEwi9iuoBErWkNRBr79/tvN/z9979LSCg/pShjEx2CWtvG0wk3NHWDEZXf1TQnmfg4Sac3gdNCcXBgAclGdz84El128wNbRmY7PG7ZM5KDX+2QX9029nzj32bjEHWZlvpHoC6s+3VsKL+bAdIQjF4yDrR58IPA6amwsDAA5yoG0HmQ4yv+l4b2bi7K/n3kF2nrsL29IRvmQWmH0HSS4MADionmQ86O8zwx+dPzo1c/SDs1cNfvLEL86YB3+v7/TzUzO3/mtmDvtiVk9Hohj/eJCf2e2LBVwYAHBQfWvpAqrPO0gNWQ12cgaM0QrDt3axIkO/lg7kZUpx0JxcGABwkMnquqbSBFRP4KBsR0nSQ/Eclw7iCITNT5XioDm5MADgoBylCKiexEG5gRIxjf1H8gc9bZPOtCMOq60ROnyj76A5uDAA4KBybx+Fg2zsDkvhK0gZnmK5zLfHhn1fOaeU6qBZvzAA4CAAAC9wEACAEzgIAMAJHAQA4AQOAgBwAgcBADiBgwAAnMBB2rTsfwKASoA9F0iAg7RhjzwAHNhzgQQ4SBv2yAPAgT0XSICDtGGPPAAc2HOBBDhIG/bIA8CBPRdIgIO0YY88ABzYc4EEOEgb9sgDwIE9F0iAg7QRg0Dr2R3sISvnUGrKfqDG1HAv/8UAHdhzgQQ4yEHjGWZiEBA46MhJz8N1ZC4YSruKnOz215NTSe4RPal2pTi2as6/Y/vwtHXu6JC0sPNqKYXt39H7e9kX7By0CksuuHcgI7sbVm2+OyDcxuTIlDtraICDtJ/lKgYBkYOEjHJUIiS2J/PzR9JHPAk/PXBIyN5RNQdZb1c4MasVqeNsI0gcpFHYfYWZgigVHdQ9GmBh6x7mKhfUFnvYc4cEOEj7mfZiEGT98uzp6TPnL/iR9f2l/3bm9Llf33/0/8zvd42e2/XSaT0HeTLK/u9d1I2kjLsto4ffQZlpeQ7b7ziVcWtFuXBWOnm3uq5fzUH5S/XeMXfNgbXFEO7coQEO0t7bRwwC6f5iQXs9yyMpzEHe7PLkZ+6lMAdZbQezmNBTy5cUmhWG845O9nZLctjRwdCA10GqhXO/l+NT7wWX2RfL/o5Faosh7LlDAhxkoaUhMQikDgra61keSb6MsrstzpEwuYiZ5thE0lxyXjJbK/mc9HRVJO2gVLtdxlVbtliv30GKhYWLkWir3PEg8Rr81xNf2BOHBDgoi/pez2IQSB0UtNezPJI8GSUO34amk6CqXHobEhPZx4McF+AgX8si96PMQWqFc2QH1z0XSTAmLTT0EiKgFjgoTtC2g4L2epZHkndeTBi41XFQPmk9Q7ZO08OV3qJ3AhwUUEbuIJXCHlPQOsg94G1rLmC2LmawJw4JcBDFeJDaXs/ySJL+r76/kE5hDpKPethJKHbTPAmp4iAh/6UHdQu35I6YFyNvmpXsoMDOIL8jZhv23CEBDqKYFyOcm/clocKYtLTObBJKHOSdyQ6Yn8pemOjBIAcVL9ziaq34mirymxCgYEnv1WOcMHfHCe7coQEOqrD1QZJXi87Nh73qb3S4emchDrIlkh4VLy/YQcUKe8fCPdcv7XUG/Y5K7SA4KDLAQQ6866SDHRS4IlE8MpR2dWRcy/+yY9WuhTnCuWEO8i+PDHFQeGHXJUmP2NcpGid4TlA6N1844uqKxhvurKEBDtJGDII5cFDOFN4vIT89n+SQzFLl1jT7xoNDHWTX7F0NGOSgkMLypQMBK8Ll11nsjrnOTcaAdAsclFjYIy+Xh/ZXsf/wJeNBIC6w5wIJcJA27JGnBRwUY9hzgQQ4SBv2yNMCDoox7LlAAhykDXvkaQEHxRj2XCABDtKGPfIAcGDPBRLgIG3YIw8AB/ZcIAEO0oY98gBwYM8FEuAgAAAncBAAgBM4CADACRwEAOAEDgIAcAIHAQA4gYMAAJzAQeXdPp1nd7BfLQAVCBxU3u0jcVDHyITryUAjbe4CbYMZzwOCUj2+SnrGDGOsU1a/yulhZazLy/R3eE7pS7mK+wsEX5jr9/Wc6KnWmBjsYv8rg1kFDvI/QVHjmYrlO8hOfjEPu/rTgoOcdPVYqWdMzMzOwhPMfA5SOL14GZ+DHGG5KrFE4/VF0IW1DY7la/P9+qaDgnUG4kiiHbRoxdqvX1qzufmh/BHze/NIzYq1qrdPZ69nWQ3Wf/vB/9WHv2qTF4SkHaRwutZbFH4MaojJWk/BDbT8BRRrc4E4k1wHbWmxdPPlr1yU15AjIOeI+arS7dPZ61lWQ5gCrHaEr18WiC/VVU5Xegu3F0JOkb8U7iCP0eCg5JFcB9Xbe6vmpbOpab9HSUq3T2evZ2kNTodF0qxQasUIeFOdqBHU6vFC2Cl2x8qnmzAHdfVbO2D0qRUG8STRDqoX2j4XXvQ1XQHVBzgoaK/noEry4yYuEwV1eYLwZK/K6YpvIToo/BTrGnytGIlWbPVIR8ftDl3Y0DuIHUl3UL27C6YloPpgB82T7fUcWlU+LXPp6s92MT+LdnlUTld8C3oHFbD9G9D5ko1zg/gBB1mY6qlZuc7smmnfPp29nhUqtGems8kf2OtRG3ZROV3tLWaxL5Z7L7E75qlQfUQMRBM4qLzbR75GsdCUsFtGsgxUc5DK6Wpv4XKQbwTHc5b/pWIOChGNXGogXsBB5d2+WXSQb7Y7h+r0k8rpKmU8c1UBp4QeL7EdpDczCKIJHFTe7SvXQX0pV455GybZ5cvuFFWfAlc5vXgZhTWKklWLgRfWlxLey7NGsTNdKOnUiWHp2AMHlXf7yneQ+6MJshZBYRYpcD10a0hzQ+X00DJKn9UIbulIO4kBJ3am1eoEMQIOAgBwAgcBADiBgwAAnMBBAABO4CAAACdwEACAEzgIAMAJHMQJ+4blINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAnYjwZu7+qDnv0g0qAPYBJgIPI0dimVYwnGgcdSrkezpNJte9/onvUkH+NDrFnESgH7lCnAQ6iZHVd06p1W7e0qGpIjKfyHdQ+PG0Y0wOH8kd6B0YtBxXKWIYSC4Bowx7wJMBBhBw0BVS76mZ1DYnxVFDMI2uMkSct/mmn9eOBWuOFx42j3zcevizUQUPW81eHe8OiFg6KF9wBTwMcRImpHi0NifFUcNCT9xof/LvxgxuNv6w19i4wjr9tvLjPOHSb8dgiOAiIsAc8CXAQMVoaEuPJ5aCJl42u24zvX2W0rzfOnVDsiznjPukjwVELB8UL9mgnAQ6iZ3PzgSXXbzA1tGZjc3hJMZ5cDpoeNYYeNf5ug/HwWuPcKeOBP1Ack84PP8tNBAfFC/ZQJwEOIoamHfTuT7Lf773YePuY8dpfG317jSdWqs3N9w5kHBGd7Pa8BAfFC/ZoJwEOooRmPOjPlxs9txZ+3HeJ8dy9xrM7jX1/pLM+aCidm5svHISD4gV7wJMABxFCNC9GtUbxyEnDYxw4KF5wBzwNcBAlvOuDvMBBcYc94EmAg8jhWic9lHb1vOxRIfTFYg13qNMAB3EixhOBg4p+FAMOihfsAUwCHMQJexCDSMMewCTAQZywBzGINOwBTAIcxAl7EINIwx7AJMBBnLAHMYg07AFMAhzECXsQg0jDHsAkwEGcsAcxiDTsAUwCHMQJexCDSMMewCTAQQAATuAgAAAncBAAgBM4CADACRwEAOAEDgIAcAIHAQA4gYMqBa1nd7BfLQBUwEHkaDzDTITQQW2DGfeThMY65ceNVA/77QJJBw6iRPdZriI0DuoYmTDVMjXSJhzsTGf6O6xvLAe5XwKAHTiIEO1n2osUFKOw13NAJX0pw5gY7Ap6CzgIVCBwECW6e/uIFByksNeztIbOtLcF5AEOAhUIHERMyRpyOajYXs+yGoo0gurhIFCRwEH0qO/1LOJyULG9niU12CNB4WPMQWPVADACBxFD0w4qttezpAZFB6EdBCoMOIgSmvEghb2eZTWgLwYiCRxECNG8WIlz8139UxiTBtEDDqKEeX1Qz5iBuXkQNeAgcjjXSWdHndN94kGsUQSVDBxUKdB9VsMaGHJ95ZQEB4EKBA4CAHACBwEAOIGDAACcwEEAAE7gIAAAJ3AQAIATOAgAwAkcxAn7huUg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECdiPGk9u4M9+kElwB7AJMBB5Gg8w0yMp/Id1D48bXi/TnYHhK+vcGBJULFwhzoNcBAlus9yFeOJyEEulWRFMzrkKnkoNWUezKTahYPdo9MDh/iTCmjBHvAkwEGEaD/TXoyngmIU9nqWRqTfQRa2caaGe3NHhtKuH0GE4Q54GuAgSnT39hHjqeAghb2epREpd5DVxim0esTvQdRhD3gS4CBitDQkxpPLQcX2epZGZJCDWo6cNAynq4VGUKxgj3YS4CB61Pd6FuPJ5aBiez1LI7K4g+x+WfoIf/IAEthDnQQ4iBiadlCxvZ6lEQkHJQ32aCcBDqKEZjxIYa9naUQGOUg4jr5YrGAPeBLgIEKI5sXo5uZtegcy+el5+3uMSccF7oCnAQ6ipNLWB1kUBqTzP6IpFBPYA54EOIgc3nXSLgdZM/G+ASDpwkWsUYwi3KFOAxzEiRhPs/JZDc8K6QLWwJBaSVC5sAcwCXAQJ+xBDCINewCTAAdxwh7EINKwBzAJcBAn7EEMIg17AJMAB3HCHsQg0rAHMAlwECfsQQwiDXsAkwAHccIexCDSsAcwCXAQJ+xBDCINewCTAAcBADiBgwAAnMBBAABO4CAAACeJcNDOHXsbWh5ivwwAgJ9EOGjX9j2ji7+VWrLon//khs5vb3pwa+t3mg+wXxUAoD4hDjJ5aEvT+ML57y/8hsN41XxRSY0tUBIAPCTFQSbdN92ad5CH8aqL80ra03hPg84zgKjQenYH+80EgIoEOWhr68GBa68N0pDIiepLXlm+9B9Wr3vstsb77rhvq/JzEcuB0EFtgxn3w4HGOl0F+lKuVzP9Hfx/HZBYEuQgkzt37n99SbWKhkSOV3/TpaTAVpL/uIa8aBzUMTJhPat1pE042JkuWMbR08RgV+GUnjHvEQDmkGQ5yOTPtt1/vPoSXQ25lVRoJe26c7dT7aIVa79+ac3m5sLsm/m9eaRmxVrFCysoRmGv54BKrAZOmE1sQ6V6fMdtDUmOAzD7JM5BJo/WNZbjoDynFs4/fPNt9daWPpZuvvyVi/IacgTkHNmitiyg4CCFvZ6lNXSmvS0g9QJFzwVglkiig0x+vGZ9mQI6eeWC9tu35yvc3HwgL51NTfs9SlLB5aBiez3LaijWCAotYPfRPMNGAMwFCXVQQ+vBl65ZUbKAxhZdtrdhl6fOfNvnwou+piugeo+Diu31LKkhqJ+lWMDqjmFwGjCQUAeZ7Gja92btwhIE9N+1C+/ddr+0TrELpiWgeo+Diu31LKkBDgLRJHEOamg5uK+hteemDa8sXzpeNV9XQK8uW7xzx96Q+k311Kxct1l/HXbBQQp7PctqQF8MRJKkOMhsuRzasPnFa685Xv3NkrtgIyuWbW96cJausOy5+a7+qfBxZbtAuk/6qjUmHfASALNKnB3UdFfbo3WNP73hxrcWX1H+LFjfDasbZnOxIsH6oKIrfYLm4DE3D/iIm4O2NX/3e5vvenbNTa8trTm1sHhXa6zmMhUBdd+0IXhpIg0kaxSzK6TdLZrwNYqSVYsAzCFxcFBjy4GH6nf+eO36V6+uHVfwzpu1C//xxtV/sWnbXU37/uX668ILj1fN/6vbGubgt6D7rIbnoxj+TpanAIaBACdRdZDZKtnTeM9T6+teWrn83eoFRb3zzqJLX7juuh/cWp9f2ezw6rLFIWeZNT8sLAICAJATMQe1bt9jesS0yTGFPtR7V15sGsr0VMhH4UOGqI/VXP5A493svzIA8SYCDtq+80Gz32T2nt68qqqod04tnG/2yMx+mdk729b83fCad+7YG1TPG0uqPS0mAMBsUKEOamx+SGuI563FVzhDPOGLdzzsa2iV1vbK8qU77pqtOXgAgEgFOUgc4jlxZfFVPMerL5EO8ajzeF2Dv9qhVSuLNqAAAFTwO6hlxwPOEM/o4m8V9c541fzCEE/Zq3WeWXuLp/6f/OkalocoApBYeBx058796kM8JunaKqerRdtFekGYmD+1cL6pNq4/g+nTp9Zv/I/lS1QagIAK826b9/ypW+pmdfUpCGfuHNTQIgzxKHxQ6+1Fl5XZ1SrKz5fVOu81XnXx43OyCCjgzhwcWbGUPSGTzH9eu3LXg53s+8djv/lZoTDEo/D0wveqFhSdTadia+tB55KOV19iypHxb2C2gNiTEDxz+x3sToGDyGjODfEcq7m86N9enE2/Y+fc7bHTdFfb+/aE2v133Mv7NzB/fedWmPIteeMz9nyIIve0/c0zm77j3Pz/uuZq9uvRhTduqSBzkO4Qz//kZtNNF7D85g9ubX19afWu7XvY/wbvXXmxc08aNR85JMKeDxHl7n1/69z8965cwH4xurCHLgk0Dnr49u1KC5erFgyvvPrp9bc+0HA3+/ST2d3TWkw0e+TvTzmVsOdDdMnff/Yr0YU9dEmgcdBbwdPqZlfrtaU1z6656eCWprnsakUIOIgXOIgXGgf5l/a8tfiKn95w46N1jVxdrQgBB/ECB/FC2Be7/J3qS4dWrez89qb7tt3H/otFCHIHzTs8qQ57IrEDB/HCv04aVKiDDqWmXDtCp9qd40dOeh5PNDXc6z+9fXjaXepkd9GaswylXSdODxyCg+AgMJvIHKS9bTStg2yDiMnfOzAqOsgnlNEhr7zcZukezdYWVnPOXC6p2cqTag4OYg9dEuAgfjwOKm3baKmDOk6dPzZ9/uXJmb4TZ//w2al5P5x85O1zr350/ugHZy/oCXGQ1RIJTHuPg7JH8loJPTf8VVte6SPSd5Qdh4O4Q5cEOIgf0UElbxstddCTE1/sHj79Wz+cvHv085+Nf/aNwU+Of/j5l7qnnp781Z6XT8+Gg7pH/X0r1ZpDzi1WLRwUYeAgfjztoNK2jQ5xkPnNRf3T7356vvWNz46e+OVvHJ7c/c7M07/4JKQvZuV8UNPD5yC7A+UcCW8Ehdccdq7wFnAQHASo8Y8HlbBtdLiDvvr8x++emdn1xtnhE7/8zcOTD7wz8+TrH4ePSTuykPjC4yBxvCaoM6VSc/i5ru4eHAQHAVKk82K620aHOOi3e6YeOTnz/Ninf/ziJ++fPvf7z3z43Edf3PFiRmFuvncg45vV8s6LCWpQc5C8ZjgIDgJcBM3Na20bLXXQ3cc+H/lw5ujETPvrZ75kD0LveuvsS5MzT6TP/I7G+iB7sjwTMC/mK6kzhyXWjL4YHASYqND1QSJiMyTMQXbrRmvwuFCzfa44xy9gdd8CXiofOIgXOIifGDlIfzmPt2bMzcNBYM6pPAcNpV1tGXfrJtxB+RXS7mZLbo1iaM2yNYqSVYtwEBwEaKlEB3k+jiEKpZiDQmsIrVl+7mwNA8FBFQIcxA8+N88LHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPHMQLHMQLHMQPyf5ioDQaWw68n9t4iv1ikgkcxI+wz+rGhhbmbdcShXm3n1pf59z8ny2/iv16kgkcxM9Tt9TluwOAi671G9kjIZnAQfyY/xuPrFjKnoRJ5uUVy9AC5QIOqgisTsEtdT9fVjteNZ89IZODebdfXbbYvPMQECNwEACAEzgIAMAJHATC0HoMCPvVgigCByWEEsc76BzUl3I9FSjT38F+T0BFAAfFn9V1TavWbd1S0rAriYPaBq09NCYGuwoHe8a8R0BSgYNiz0FTQLWrbi5NQ3m/qGwbLa+kY2TCMFI9vuO2hiTHQcKAg+KPqZ6SNeTZqix822hpDZ3Wlj0jbcVesr5P9znCcr68rSThJaukpxLbaIYx1sl9t4EucFAiKFlDHgfNC902WlaDNQwU1Oey+2hZa9gqyUzkbWUbp3CiqzFlDy3lNNSZ9loJRAs4KClsbj6w5PoNpobWbGxWP8vvoJBtoyU1BHXEHKzGS3Zw2laJqxUjGKqrf8ptGetEQV5o/kQZOCgRULWDwreNltSg5SBPl806137VX0n+pdC+HogEcFD8IRkPUtk2WlaDTl/M059yO8j/5VgJDoo6cFDsoZkXK3Vu3teNEhC9I3FQvpUU2piCg6IOHBR/mNcHBc3Bu4/7h3UEuVgiC2pMwUFRBw5KCJzrpP1rFP1HvNNbHnN5RdaXEhtQcFCUgYNAGLP2WQ3vTJbTF3PcJA73FMiuAPJ+1AMOijpwEKgIJONBIBnAQaAigIMSCxwEKgI4KLHAQaAigIMSCxwEAOAEDgIAcAIHAQA4gYO0Yd9lHAAH9lwgAQ7Shj3yAHBgzwUS4CBt2CMPAAf2XCABDtKGPfIAcGDPBRLgIG3YIw8AB/ZcIAEO0oY98gBwYM8FEuAgbdgjDwAH9lwgAQ7SRgwCrUdbsIcsiBnsuUDC/wPTvnBBmjUItAAAABR0RVh0U29mdHdhcmUAWWFuZGV4LkRpc2tOX/iRAAAAAElFTkSuQmCC" width="385" height="240" class="img_ev3q">
<strong><em><center>Şekil 20: CO Fonksiyon Kodlu Data Nesnesi</center></em></strong></p></center><p>MDV61850 Browser’ın Connection bölümünde, röle ile RTU arasındaki bağlantıyı açıp kapatmak ve bağlantı durumunu takip etmek için aşağıdaki bloklar Telediagram üzerinden atanmalıdır:</p><center><p><img loading="lazy" alt="iec61850_figure20" src="/tr/assets/images/iec61850_figure20-f5050f0ba6afa5cfd66fb1a6bdee80d2.png" width="1861" height="580" class="img_ev3q">
<strong><em><center>Şekil 21: Connection Kısmı ve Data Nesne Tablosu Komut Gönderimi</center></em></strong></p></center><ul><li><p><strong>ConnectEnb Signal</strong>: Röle ile bağlantıyı açıp kapatmak için (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> kısmında detaylı anlatılmıştır.)  </p></li><li><p><strong>DevStatus Signal</strong>: Bağlantı durumunu takip etmek için (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> kısmında detaylı anlatılmıştır.)  </p></li><li><p><strong>Write Trig Signal</strong>: Data nesnesine komut göndermek için tetik girişi </p></li><li><p><strong>Status Signal</strong>: Data nesnesine komut gönderme durumunu takip etmek için (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> kısmında detaylı anlatılmıştır.)  </p></li><li><p><strong>CltModel</strong>: Kontrol modunu belirten parametredir ve aşağıdaki kontrol modlarından biri seçilebilir:</p></li></ul><p>DO (Direct-Operate): Normal güvenlik önlemleriyle doğrudan kontrol sağlar.<br>
<!-- -->SBO (Select-Before-Operate): Normal güvenlik önlemleriyle seç &amp; çalıştır mantığıyla kontrol sağlar.<br>
<!-- -->DOes (Direct-Operate with Enhanced Security): Gelişmiş güvenlik önlemleriyle doğrudan kontrol sağlar.<br>
<!-- -->SBOes (Select-Before-Operate with Enhanced Security): Gelişmiş güvenlik önlemleriyle seç &amp; çalıştır mantığıyla kontrol sağlar.        </p><ul><li><p><strong>Data Signal</strong>: Röle üzerindeki ilgili data nesnesinin değeri bu blok üzerinden okunur. Telediagram üzerinden ilişkilendirilecek blok seçilir.</p></li><li><p><strong>Enh CtrlCmdTerm Signal:</strong>	 Gelişmiş kontrol komutlarının sonlandırılmasını sağlamak için kullanılır. Komut işlemi tamamlandığında, bu sinyal devreye girer. Eğer kontrol komutu başarısız olursa, hata kodları CtrlErrCode Signal üzerinden takip edilebilir.</p></li><li><p><strong>CtrlErrCode Signal:</strong> Kontrol komutlarının başarısız olması durumunda döndürülen hata nedenlerini açıklar. Telediagram üzerinden ilişkilendirilecek blok seçilir. Bu sinyalin alabileceği değerler ve açıklamaları aşağıdaki gibidir:</p></li></ul><p>0	ADD_CAUSE_UNKNOWN	Bilinmeyen hata.<br>
<!-- -->1	ADD_CAUSE_NOT_SUPPORTED	Desteklenmeyen işlem.<br>
<!-- -->2	ADD_CAUSE_BLOCKED_BY_SWITCHING_HIERARCHY	Anahtarlama hiyerarşisi tarafından engellendi.<br>
<!-- -->3	ADD_CAUSE_SELECT_FAILED	Seçim başarısız oldu.<br>
<!-- -->4	ADD_CAUSE_INVALID_POSITION	Geçersiz pozisyon.<br>
<!-- -->5	ADD_CAUSE_POSITION_REACHED	 Pozisyon zaten ulaşılmış durumda.<br>
<!-- -->6	ADD_CAUSE_PARAMETER_CHANGE_IN_EXECUTION	Parametre değişikliği yürütme sırasında gerçekleşti.<br>
<!-- -->7	ADD_CAUSE_STEP_LIMIT	Adım sınırına ulaşıldı.<br>
<!-- -->8	ADD_CAUSE_BLOCKED_BY_MODE	Mod tarafından engellendi.<br>
<!-- -->9	ADD_CAUSE_BLOCKED_BY_PROCESS	Süreç tarafından engellendi.<br>
<!-- -->10	ADD_CAUSE_BLOCKED_BY_INTERLOCKING	Kilitleme mekanizması tarafından engellendi.<br>
<!-- -->11	ADD_CAUSE_BLOCKED_BY_SYNCHROCHECK	Senkron kontrolü tarafından engellendi.<br>
<!-- -->12	ADD_CAUSE_COMMAND_ALREADY_IN_EXECUTION	Komut zaten yürütülüyor.<br>
<!-- -->13	ADD_CAUSE_BLOCKED_BY_HEALTH	Sağlık durumu nedeniyle engellendi.<br>
<!-- -->14	ADD_CAUSE_1_OF_N_CONTROL	1/N kontrol mekanizması nedeniyle engellendi.<br>
<!-- -->15	ADD_CAUSE_ABORTION_BY_CANCEL	İşlem iptal edildi.<br>
<!-- -->16	ADD_CAUSE_TIME_LIMIT_OVER	Zaman sınırı aşıldı.<br>
<!-- -->17	ADD_CAUSE_ABORTION_BY_TRIP	Trip nedeniyle işlem iptal edildi.<br>
<!-- -->18	ADD_CAUSE_OBJECT_NOT_SELECTED	Nesne seçilmedi.<br>
<!-- -->19	ADD_CAUSE_OBJECT_ALREADY_SELECTED	Nesne zaten seçili durumda.<br>
<!-- -->20	ADD_CAUSE_NO_ACCESS_AUTHORITY	Yetkisiz erişim.<br>
<!-- -->21	ADD_CAUSE_ENDED_WITH_OVERSHOOT	Fazla hareket nedeniyle işlem tamamlandı.<br>
<!-- -->22	ADD_CAUSE_ABORTION_DUE_TO_DEVIATION	Sapma nedeniyle işlem iptal edildi.<br>
<!-- -->23	ADD_CAUSE_ABORTION_BY_COMMUNICATION_LOSS	İletişim kaybı nedeniyle işlem iptal edildi.<br>
<!-- -->24	ADD_CAUSE_ABORTION_BY_COMMAND	Komut tarafından işlem iptal edildi.<br>
<!-- -->25	ADD_CAUSE_NONE	Hata yok.<br>
<!-- -->26	ADD_CAUSE_INCONSISTENT_PARAMETERS	Tutarsız parametreler nedeniyle işlem başarısız oldu.<br>
<!-- -->27	ADD_CAUSE_LOCKED_BY_OTHER_CLIENT	Başka bir istemci tarafından kilitlendi.      </p><p>Özel 61850 Hata Kodları<br>
<!-- -->100	E_61850CONTROL_ERROR_MODELMISMATCH	Model uyuşmazlığı hatası.<br>
<!-- -->101	E_61850CONTROL_ERROR_INITIALIZATION	Başlatma hatası.<br>
<!-- -->102	E_61850CONTROL_ERROR_TIMEOUT	Zaman aşımı hatası.        </p><ul><li><p><strong>Selection Type:</strong> Kontrol işlemlerinde kullanılacak seçim yöntemini belirtir.<br>
<!-- -->With Value:Seçim işlemi sırasında hedef nesneye bir değer atanarak çalıştırılır.<br>
<!-- -->Without Value: Seçim işlemi sadece nesne belirleyerek yapılır, değer belirleme sonraki adımda gerçekleştirilir.<br>
<!-- -->Select-Before-Operate (SBO) mekanizmasının nasıl uygulanacağını tanımlar.        </p></li><li><p><strong>Command Type Signal:</strong> IEC 61850 kontrol komutlarının türünü belirlemek için kullanılan bir sinyaldir. Bu sinyal, RTU veya SCADA sisteminin bir kontrol komutunu nasıl göndereceğini belirlemesini sağlar.</p></li></ul><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-nesnesine-komut-gönderme-uygulama-örneği">Data Nesnesine Komut Gönderme Uygulama Örneği<a href="#data-nesnesine-komut-gönderme-uygulama-örneği" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h5><p>Telediagram uygulaması açılır ve yeni bir proje oluşturulur.</p><p>MDV61850 Browser’de tanımlanan sinyaller, Telediagram’da uygun register tipleriyle ilişkilendirilir. Burada anlatılan örnekte aşağıdaki değişkenler seçilmiştir:</p><ul><li>ConnectEnb Signal, Write Trig Signal → Binary Register         </li><li>Status Signal, Data Signal, → Word Register (Data Signal MMS Type kısmında yazan değişkene göre data signal kısmına telediagramdan blok eklenir.)          </li><li>CltModel: DO seçilir.        </li><li>Selection Type: Without Value seçilir.        </li></ul><center><p><img loading="lazy" alt="iec61850_figure63" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAtoAAAE+CAIAAAA8sSBtAAAgAElEQVR4nO3df4wcdf3H8TXfCCEUY/KVJhKVmEC03xMIEaWtiV6DNa1ZNDReGokxGum24Thoz1PTCkrvoAvlehDKtViKbdm2XKmHFu6uSWvvD4UQRTAgWgghihgSIkRMhUCFu+9ndnZm5/evnZ337M7zkc1l2ff+YPfz6cxrP/OZz5ZmAQAARJWk/wcAAEDREUcAAIAw4ggAABBGHAEAAMK0OFIqBYUSqlSpUqVKlSrVtlYZHQEAAMKIIwAAQBhxBAAACCOOAAAAYcQRAAAgjDgCAACEEUcAAIAw4ggAABBGHAEAAMJYlZUqVapUqVKlKlxldAQAAAgjjgAAAGHEEQAAIIw4AgAAhBFHAACAMOIIAAAQRhwBAADCiCMAAEAYcQQAAAhjVVaqVKlSpUqVqnCV0REAACCMOAIAAIQRRwAAgDDiCAAAEEYcAQAAwogjAABAGHEEAAAII44AAABhxBEAACCMVVmjVicmJsbGxjZt2nRz24yMjKiXUC+Uh/dLlSpVqlSpZlZldCTcsWPH7rnnnvalELfx8XH1otLvGwCAjBBHwulZZHT7rdMndzxx6v6n5/e26aKeXL2EeiE9kUi/bwAAMkIcCTExMaFnkSdP73EHiN+d3je0bybB5QcPzDw15x1K1Avdcfct6kUPHTok/e4BAMgCcSTE2NiYSgbTJ3e4c8Ods79cPvrwGRtqyS7r7ps68rcHPRPJzMkd6kW3bdsm/e4BAMgCcSTEyMiISgbuYzRPvPPAFXdMRokdk8+8/MZb73iWBn4+7XfURr3o5s2bJycnT5w4If0ZAADQXsSREPrcUndiGNo3E3EUZG5u/tyNE/Pz857VGw8/6plI9Nc9ePBgrVYjkQAAuhtxJERoHFE549U333Jfjj//ql49+/sHHn3uFb+wop4nII4cPnxYJZLJyUnpjwEAgDYijsxuqfOrBseRuTnvMQ8zqdz72Avq79I7fYdSQuOIUqvVjh8/nuVnAgBAlooeR65ctWLJVy5esvzir/et9LxDcBzxOwSjLr969u/zdW++/W5AZIkYR44ePZrxJwMAQGYKvSrrli1bVBbRd/+X9S4q+YsbRxYMHVClnz3+QkBeiRVHxD8rqgFVVuylSpUq1RarhR4d0eLI8kYc+eyXPp1iHFG3f/wnh0OzSPQ4MjU1Jf1pwQMr9gJAKgodR5Sv9a1cvPyixV/+zKpvXul5B30fECuOnH7v/adfeUOVzv/pL4IP6BBHOh0r9gJAKooeR5RqtXrbbbf5VaPEkXf/+555Wbnz1/qUkT+9+i9zpIQ40pVYsRcA0lKMOPLQYE/vwpJ26avGfGjc0RF1y2MvvTY3N2e9hTjSlVixFwDSUow4MltPJKsHa/EflyCOPP/am45biCNdiRV7ASAtxYsj9Sv9A/pgycLyzpDHJZg74g4o6m/t2i/8Yd0n9cvMuks+esM4caTTBfeNKBdW7AUAXSHjiJlCdvaVwoZMosSRj2yccF8ccWS+UnJcLr1hC3Gko4XGEVbsBYCIChlHzAgS4QhOWqMjKn/8s3JO88Z6ImkljgQvJotUsGIvAGSDOCIQR87asEf958rrf5g4joQuJovWsWIvAGSmMKuyWuJI6fIFAXHE8dgou5yHn3nZfQk+WPObdZ8K3eUELMv2uWWL9LstWX5RtVrN0efcLVVW7KVKlSrVLKvFGB2xnuibg9GRM9fvi3KwJmAXeJkRRy6/4qKARVOQGCv2AkCWihFHWhAcR3770msLNx0K2KMsHpve8PDvU587ErqYLFrHir0AkBniSIjQsyf++vqpeX/Tf/6HmT9eryw4d/29C9fvfPDaJa1PZQ1eTBapYMVeAMgGcSRE62tLWIdDzMu/K2fpt2+ZOsIuR5L3ir2j5QiL5sUdHWHFXgDwQxwJ4bfLefL9vd/e+UisROK+DO71Xnmzk3Y5SZe7zRH7W6gNL9bSSXviCCv2AoAn4kgIv12Ouux/7lDlvkcTZ5ENe6cff/uBGHFkZ1+p8T1+YWlgtI3v2b5kXPNFexf3P+R/587lfgvR3lQq05z1Y3bqsmD9HvO6PpxGHAFQHMSREAFxRF2emttwaWnRsq2xf7V1y9Qjfs/pucvZddPnrUcTqgOxfwswBs81WkLv3LnaGUdCV+w1I8hblQ+q62uuu0ZdP7u+Mg1xBEBxEEcSrrzZ7ot9lzO2pu/z3iMT1nkP7p/j8fyBnuajzNGO0XKveZ8D/asb13t+dI3nftr1En3l1f7DJ/knPTry4fX36cMhf1l7np5Onl37sVbiCCv2Aug4RY8jiVfe1C4zvcbaE73b5wdXlUqrZprVI3ddUFp69ZFU4sj27y3qXeUaDtEyhJ4wtOkOA6MeP8fj8QM96lHGyEpjp6vlD9tPCfodrPF8Qu2WRgrR/jc6caREOo78ce0n9Dhy3vpxPY7MVUr/qZzBir0AiqMwq7J6VVtZebNxefHqS7QsYqQTM39Yb08jjjRXkjVZdpmlDy3o8Vzhrf638X7NW2zTQfq0x/rtjK0r2LpetFF1vKjliJJ4+0atWj9J62cV9tgocSR0xd53K/+jIkjv9TfqQcT8e1P/N1ixlypVqsWpFnp0pJWVNz3iyPze7ZXSJXfdbr2ijZEY3LeUKoPRDtZsXNHrOljjzgE+ccT3FvfzOG4JvrPnS/S2c1JLO7hO9G2cWWM9vOUjldGR71y3VoWPU5UzzSDy3YG1rNgLoGgKHUdmW1h50zOONP5T/XUfptFKFwy9aN5y+9BS28Gd4AF5r6msXgdrQuOI5VEGr4M1lsko0eNI43+jMILjSKwVe9XlwhvG1PWX1p7Lir0ACqjocUSpbrzq/C9e5TdRIF4cMQY/vHKGyh/NOKLdzX9oxHOXY/3W3tjre01lDYsj9hkhrlv0XFIdMKayOk70/ZnXSzierTCC48gZcVbsNc+vOWf9/azYC6CAihFHPNfPiHY6a9w44hdQ6ow4EmFmCSdz5l9oHIl4ea/yAceKI7uv7T2DFXsBFElh4og7cGQTR7Szb/T/bI6OmDNLiCMdza9vsGIvAMRV2DjitbqGtuypc+WMkZERtel/4tT9yeJI86CMOXfEegKOz0W9nHrR4eFhdjl5FhBVs1uxVzsJfGHEubdOllHDnuEDjVsCjrh1wZJ3APKqMHHEsX7GrGt0xOeskLGxMbXpnz65w2PHYFt3xC+gaOuRaJb2rqqPjmyvWM6C8Jk+MnNyh3rRrVu3EkfyLHjk7Km5PZsenI67XG/sFXtVHOm7znJmU/REMlq2roNnzkYijgCQUJg4EnywxvmDrk0TExNq0z+6/dYnT+8J3kmkdVEvdMfdt6gX3b17N3FEVges2GuNI7OeE5aNmVLNHq4vhWdZEK/BMmQ4fMAydVpPLT7L9Rqv2Lw/kQVAfMSRxpWq/0mq4+PjeiKZObnD96hNGhf15Ool9CwyNjZ22EAcERF9xV7HZCBtAMx6PG6mtz4Mltq6vUFxxB01jH5eHbAsp1vv6vr5U7Zu7/kvxbi/93Qr1+Bie39QCUCXKsaqrPaNbMlcedN+fqzaOqsvhe5nPnbsmJ5IMqOyyMTEhDWO5OWTLEw13oq9tvlA+uE52/yhRlhJad1eRxyxr5xbDyKutXe1ft5MIc0JUtr71X8p2n2w5qHB4OObzX9Hxno2pU5ck5cqVar5qBZmdMR9oq91dY3GJljbpDbm9LmofLBt27bNmze3L4UMDw9v3brVPEZjjSMqEmX4eSHmir3WbKGuVwa3V8yBENt6M8Hr9mqDKPWnGjJuVE9iTDZqPokjjngcrPGe5HGgf3V94MSjZIym2I71GKnFPSjiuZ5N43l8j3sCQIBixJH0TE5OHjx48HCG1MupF5V+30UUZ8Xe5hq7jbGQmV7j8M3gKusRGd91e41n0O5Qao6mmMd3LCMr/nHEXHLXvfaupja8uDzQ1zyJxjxMY0shziX1mr+MaK1a19SvB6ByI8er0NOZP+wMQBRxJJ4TJ07s378/s0SiXqhWq6kXlX7fBRW8vKkljjSPyGyv6MMYRgppTByxTxlxrdtrOyHcekDH67ozjriG/TSeq+XaJrQ2p6ZaH9gYMhw+0JhZoq6rBGM8g1k1J64aVX1cxHLOMADEQRyJoNbfYxmcL1dPTE5O1kINLSuVlg2F3y+IeiGySHtFOXnV5z7WOGKMXphjIY1jNCpnOH8xIHitmrhxhGnOALoCcSQCLY6UG98pq+VS/frx48ePHj065WfXmvrsxxU3+94jhHpy5otkIa04os1grR+FMcZC6kHENnHEL47YTswhjgAoJOJIBNY4YrmuJZOefq89maqogvpbZk5f3rmiRtB6G/bDEI4Ve7VUsdQyFqJFk95V3r/tbP8ZAcfkksA4woq9ALoScSQCSwRxDpR4xBHzLsSRThAwOuJeb8POsWJvfVKIdSxEO+PX48eJ7HHEuUpvWBxhxV4AXYk4EoFz7kjQffWBEeMqcST33FHDPQnUJ46wYi8ApIU4EoHzYI33ERqzbBdwZ+SAI2oEr7fhwoq9AJCKYqzK2mLVEkdU1ZJNgh/rHB3J0TuianKs2PuhBQHrbbifmRV7qVKlSjWVKqMjEfiMjvhPZdVxsKYT2Fbs1TJH8Hobns/Bir0A0CLiSAS2IzDNAEIcgRUr9gJAYsQRIB2s2AsAiRFHgBbEW7FXW6nXcOG3Rt23W5fxDbnxx6zYC6CLEEeAFsRasXfXmhVrdlmW7dUX7dWuNpbvvXmFcS3oRm3F3lu/ypFAAN2EOAK0IPaKve4HWuYYJbkRALoBcSQCfUDesvHXdjaRdgbu2az1hzpXU/O80ayw18mxeCv2NjWXy/MMNNFvBICuQByJoH5yb0+PufXX00PIzsCIGNa72b8+u/dijvTSmJfAXifH4qzYa3+EZ7AwUkr0GwGgKxBHIqjvBvr7e8zQ0FMuRxuWd+SLWCPw/A5fJ4ixYq/PAxkdAQBWZY1U1Tf96m9Pv6qqNNJf9Z4l4HqsLUxoi5b472O0xzb3Mc7f4cvRp0HVKuGKvbOW4Q2tiRtVn5Cq9TrXjdbXTfMdUaVKlSqrsuZUY9NfzyM1LY3Uon43tY9tRB6B53f4OkacFXtr/c0DfpZZQdEP4fkf1wOADkccicDYC2h5pEeLJJGHyv3jSNAIPL/D1zlirdhru3PoXOaYs54BoJMRRyKwRQf3kEaAVuaOeD4DAABdiDgSgTslRF1hwuNUmZgj8MQRAED3I45EkCiOmKPq9mMtcUfgiSMAgO5HHAEAAMKII0ALkq/Y615ylwmtAIqLOAK0INGKvcYDrffkdF8AhUYcAVqQcMVe95K7/JAegEJjVVaqVFuoJlmx17nk7mysFXtdC9Xk6NOgSpUqVVZlBQTEX7HXe8ldfkgPQLERR4AWxF6x12fJXX5ID0CxEUeAFiRfsXfWPhOVuSMACo04ArQg+Yq9s/Y4wpk1AAqNOAK0ILU4Msu6IwCKjDgCAACEEUcAAIAw4ggAABBGHAEAAMJYlZUqVapUqVKlKlxldAQAAAgjjgAAAGHEEQAAIIw4AgAAhBFHAACAMOIIAAAQRhwBAADCiCMAAEAYcQQAAAhjVVaqVKlSpUqVqnCV0REAACCMOAIAAIQRRwAAgDDiCAAAEEYcAQAAwogjAABAGHEEAAAII44AAABhxBEAACCMVVmpUqVKlSpVqsJVRkcAAIAw4ggAABBGHAEAAMKIIwAAQBhxBAAACCOOAAAAYcQRAAAgjDgCAACEEUcAAIAwVmWlSpUqVapUqQpXGR0BAADCiCMAAEAYcQQAAAgjjgAAAGHEEQAAIIw4AgAAhBFHAACAMOIIAAAQRhwBAADCWJWVKlWqVKlSpSpcZXQEAAAII44AAABhxBEAACCMOAIAAIQRRwAAgDDiCAAAEEYcAQAAwogjAABAGHEEAAAIY1VWqlSpUqVKlapwldERAAAgjDgCAACEEUcAAIAw4ggAABBGHAEAAMKIIwAAQBhxBAAACCOOAAAAYcQRAAAgjFVZqVKlSpUqVarCVUZHAACAMOIIAAAQRhwBAADCiCMAAEAYcQQAAAgjjgAAAGHEEQAAIIw4AgAAhBFHAACAMFZlpUqVKlWqVKkKVxkdAQAAwogjAABAGHEEAAAII44AAABhxBEAACCMOAIAAIQRRwAAgDDiCAAAEEYcAQAAwvK4KuvExMTY2NimTZtubpuRkRH1EuqF8vB+qVrR+kWu0vpU6TmFreZrdOTYsWP33HNP+/qT2/j4uHpR6fcNDa1fZLQ+kqHndI18xRG9V41uv3X65I4nTt3/9PzeNl3Uk6uXUC+k9y3p9w0NrV9ktD6Soed0jRzFkYmJCb1XPXl6j7sr/O70vqF9MwkuP3hg5qk57+6lXuiOu29RL3ro0CHpd190tH6R0fpIhp7TTXIUR8bGxlQbq/jp7gF3zv5y+ejDZ2yoJbusu2/qyN8e9OxbMyd3qBfdtm2b9LsvOlq/yGh9JEPP6SY5iiMjIyOqjd2jbU+888AVd0xG6UCTz7z8xlvveJYGfj7tN/6mXnTz5s2Tk5MnTpyQ/gyKi9YvMlofydBzukmO4og+S8jd9kP7ZiLm2bm5+XM3TszPz3tWbzz8qGff0l/34MGDtVqNviWF1i8yWh/J0HO6SSfFEdVjXn3zLffl+POv6tWzv3/g0ede8et26nkCOtbhw4dV31JpV/pjKChav8hofSRDz+kmmcaRLXV+1eCOpTJsQMJVverex15Qf5fe6RuKQzuWoqLu8ePHs/xMioPWLzJaH8nQc4ojuzhy5aoVS75y8ZLlF3+9b6XnHYI7lt9gmrr86tm/z9e9+fa7AZ0vYsc6evRoZp9JcdD6RUbrIxl6TqFktCqrireqV+kNeVnvopK/uB1rwdABVfrZ4y8E9LxYHSuHa9V1epXWL3KV1qearErPKVo1o9ERrWMtb3Ssz37p0yl2LHX7x39yOLRXRe9YU1NT2XwmxUHrFxmtj2ToOUWT3cGar/WtXLz8osVf/syqb17peYcEw26n33v/6VfeUKXzf/qLgM5HxxJH6xcZrY9k6DmFkulU1mq1etttt/lVo3Ssd//7nnlZufPX+sG/P736LzPz0rFyi9YvMlofydBziiPtOPLQYE/vwpJ26avGfGjcnKtueeyl1+bm5qy30LEkebf+aHn1YC3sobR+x6P1kQw9B3VtGB1RfStCN3JL0LGef+1Nxy1pdSz9kGTqn033s7d+bXixtpVpz2alfa2PhGh9JEPPQXvjSP1K/4AeexeWd4Y8LsFRQHdXU39r137hD+s+qV9m1l3y0RvGiSPZcYfRaPE0ldafr5T06wvW7zGva6VKic1KFmh9JEPPQdvjiJlCdvaFRt0oHesjGyfcF0ccUX3Icbn0hi3k3Iy0c7MS2vrmpuStygfV9TXXXaOun71hD5uVjND6SIaegwxGR2qOG/2lNTqi+tA/K+dYE67e2xJ3rOBlAWEj/S3nw+vv0xv9L2vP09v92bUfa2WzQuvHQOsjGXoOuj6OnFVPuCuv/2HiOBK6LCBspDcrf1z7Cb0PnLd+XN+szFVK/6mcQetngdZHMvQctGVVVkscKV2+ICCOOB4bpWM9/MzL7os7jlgvv1n3Kb0a0LECFtj53LJF+t2WLL+oWq2m/Fl1X9XS0I2qz2alHa3/buV/VIv3Xn+jvkEx/97U/w1aP4sqrU81WZWeQ7W9J/rmYHTkzPX7ohysCehYlxkd6/IrLgo4/R0a1wl7jRnyEeYyp9L637lurWrrU5UzzQ3KdwfW0voZofWRDD0HdTk6eSS4Y/32pdcWbjoU0KsWj01vePj3jjhiDpYEd6yAYbfQZQGRihRbX10uvGFMXX9p7bm0fkeg9ZEMPaebdEwcUZe/vn5q3t/0n/9h5o/XKwvOXX/vwvU7H7x2SetTWYOXBUQqUmx9c578Oevvp/U7Aq2PZOg53aST4kjEi2PuyL8rZ+m3b5k6kqxjIQNptf57lQ84Vg7YfW0vrZ9ztD6Soed0kw6II0++v/fbOx+J1bfcl8G90569io6VE93f+klXKy4CWh/J0HO6SQfEEXXZ/9yhyn2PJu5VG/ZOP/72A6l1LM8zmQPuFnojOqj13SK2KU3vj9aPek96kR09p5t0RhxRl6fmNlxaWrRs68zQvniXLVOP+D1nqx2LDUd6wlp/z6YHp+M2fXtb38RmpWW0ftR70ovs6DndJNM4ErxQXXDHat/F1rG2f29R33XGCvf6WWcH+lc3Tlqu//6OeQKzur1xKlrP8AHLuWqL+x/SH2VUf3SN67HWc9si/VJUF+iA1tc2K7eWrWcYOk5B9PgZJp+GnvV+bBEa2hOt79f6zZNaXVsVy/mu3lsVxzIK9qfqEvQc3+2GY6fj2kkFP2ezmhvZxZHQheqCOtZMr3FGd+/2+cFVpdKqmWb1yF0XlJZefSSdjrVxRe+qav0fdnmgr95v6r9zbf39HY+DNaNls13dVY/Hqvu7nq2rRW/97ZXSJXfdbraO+k9b46qeUBl8Or0+YG/9sTV91nUOms2kbegHRr1/hsmzoT0fW4CG9kTr+7Z+82vPbHXAf/ejXk49yaznxse47n6qzkfP8d9uuHY6jh1N8HNG+FHb7LVhVVavqoq3qlfpDXlZ76KABWR8e8CLV1+iZRGjb5l9yHp7Gjm3dPH/qqSp/XtWbaa3nKVPaO/IJ3CUmhf7ZsX9WK8F4jJoBalqvNa3Nm5981GytK/afDQ2Oin1AcfYWHMd4VnXFr+3r/ShBR4r+5kt6Fn1fKxEK0hVaf3A1h+tf6v+cDM9OB9rH0MN2Ko0nsoWRMRbv5UqPSeo57h3Oq7dSsm9vq2eWa3V1too3WpGoyNax1re6Fif/dKnQzpWaByxZGHzipZzDe5b6tE4UhzZddPnyzvrIyL6YZqdfY3BN//+FDJr1f1Y6+8bF+BLc7zWtza0ul4ZVE1sfKG5fWjpBUMvRuoDWovXn2rIuFE9ifadSdN8Eu9DdTqff8aRukHwY4uE1o/Q+pYkYfuSox+jifNyXqGkQ9FzgnqO+/aA5+mQbVF2B2tCF6oLOQroSLL6f6q/7qE2rdTsN/W+aBugC44jUw9cV169WJsOog1t9ZUH+szDch79qfHP3nLwxWRWPR6r7u/a0HS1OK3fbK/Gd5qZXmMYdnCVtbl9+4DxDNodSs1vReY4reUbUuxB14Bu4NorcLBGR+sHHKwp1zc19ckExgwA1xNqT+J+OeuS6vUxV+dTdT56TuDBGvtOJzChdsS2KNOprNWNV53/xav8PoV4ccSItF45w5aFtbv5D414xBFtUpLxj9l9nM9+vTrgnsranEfWqHpNOtOeuWBTWYOXKbS2vjmyur2it6OxNWkcAA7pA80Wt25xfK67w6jZjn5T0ny7gbWhZ+NMSSsAWj/wYI2xGbE+4fCBqjH5sWegz73NMSeuGlWPp+oC9Bzf7YZjp+MbRzpmW9S+n9Bzzvj1PahhiBtH/AKKbVQtwtFBVxzJdhk0c5JaF4jSy33uY2v9xrcQ8ztNI1+q9nWmz+BekWCzwiJ4idH6SIaeg7o2xJGIsyhcWo0j2qia/p/N0RHHdOv8xBHze093HOVtSGuzos1Eq4+mGt9p6hsU26CXX6+wtTiblSzR+uGaAxj2M3iLjZ4TrhA9J4M44nWuvHaowvlpjoyMqAZ+4tT9yeKIbahNHx2xzbX2vqiXUy86PDzMDikFrtYPWjjBPp7saH1t67DU8p1G28T0rnK3pjuSOg4SB25WaP000fpIhp6DujYfrPGcQmyZhGU1Njam2nj65A6P3GBbd8QvoOgnd5VKS1X/0+KIMR3amC/tFUdmTu5QL7p161Y6VgoCvuW4F06wc7R+/bib9TuN1rgeA12u862cM+QDNyu0fppofSRDz0Fd5gdr/A9PTExMqDYe3X7rk6f3BIxnpHhRL3TH3beoF929ezcdKwWe5575ZVM7Wr/j0fpIhp6DOoG5I1X9XCMv4+Pjet9S8dP3qE0aF/Xk6iX0XqXy9WEDHaslHtO5/RdOcKH1Oxutj2ToOahLe1VWe6cpmavC2c8vqg5ohwDdz3zs2DG9b2VG9SqVr60dK81Po2hVR+tb1hN0L5xA63dbldanmqxKz6GqlwIeloTnib4eJ1hr84T9To5XLb1t27bNmze3rz8NDw9v3brVHG2zdizVuVP+TIrD1vratiN44QTP56D1OxWtj2ToOajLdBm0WCYnJw8ePHg4Q+rl1ItKv29oaP0io/WRDD2no+U3jpw4cWL//v2Z9S31QirkqheVft/Q0PpFRusjGXpOR8tZHKn191hOuSpXT6jgWfMx+q0LSzYXfmvU777h1AvRq4TFaf1abWiZd9Obty8b8rizeaOz+6iXk37/xZZp61sry37Mv/2OJtBz1O3aLew10pXDOFJunAZcLZfq148fP3706NGpYLvWLCqtuDnkTt7Uk3PkLxditf6uNSvW7Go2fqP1Lf3g5hXGtaAbaf28yLT1G5X/0/Y0X+2eZZGLKdueo67WrbyV7UbachxHLNe1PtbTH7CKsLpDYB2dIGnrW+6s7ut+Bs8brS+GHMi09WeNbYalig6Vdc+xl5Ce/MYRZ+QN6FjsWbpDsta3hlHPDZP31so2wkvvkZd569evsV/pfJn2HPOhdJv05TCOxN5JMDTSJeK3vvGIgK+/PjdahX+NQvtl2PqWTsB+pfMJbDfoNm2Rwzhi7SIRdhIMjXSNBK3veGDsbzlBtyJT2bW+ffelIYx2MoHtBnGkLdJelbXFqqXVVTVgJ2E+1nNoJEfviGr0avzWN5i9QNtMNKo+x4BV1fWsxvy3XH0aRavKtL5tv5KjT4Nq9KpAz3HGkRx9Gp1c7YzREd/RdL7WdpM4ra/qzYZvxgn7TDb3AWXzRsc0Nb4ei8uy9Zv4mtv5BHoO3aYtchsSnngAAAONSURBVBhHPEZQfeII+5HuEqv1faeiancPv5GZrHmTZevbSrR+h8u255g3lTjIl7acxREAAFA8xBEAACCMOAIAAIQRRwAAgLCcxRF9npFlLlF93lCUuWbuKWmRpia5liBgcpKc5K1vnSRveWj4xDRn+zOtUYxA6/s9HB1FrOcwDzplOYwjPT3NU7H0fhDS5EZnsd4twSl/nDYsLVHrGw90hoxorU+T54ZA63s+HJ1Goud47XTQqhzGkXK/eWp4tdxTLkf7SSTHNibuTyI1yoyNSErY+u7fQuOH9DqQQOt7PhydRqbnzLp2OmhVLldlVX976qvglXv6q/2eHcv1WOfqigGL/mqPde+GrNXM3i9VqySt7/FbaHFa37kKQY4+jaJVhVrf+vAcfRpUo1cFes6s8dzNx2b3fru3msfRkfqPStRzq/oT9eurPah6/vqR542zPv+N7MVvfe/fQovf+o3b6AKCMm99fkivS4htN+g2KctnHKn3rB6tc0UeTfePI1F+Eokx+zyI3fquicjuLUiU1p8NuhUZybr1fR6OjiO23SCOpCyncaS5/nuyOBLzKCBDI7mQvPVn7R0gycwhzq8QJtn67Fc6mVjPodukLK9xxOuWOFNZ48yu51txTiRv/VnfFg1ufcemhkwqKPvW9344Oo1Yz6HbpKwb4ojPbxrFWHmC3VAupLZZmY3a+s6ZrJCTfev7PhwdRaLn+Ox00JKcxREAAFA8xBEAACCMOAIAAIQRRwAAgLCcrcpKlSpVqlSpUi1eldERAAAgjDgCAACEEUcAAIAw4ggAABBGHAEAAMKIIwAAQBhxBAAACCOOAAAAYcQRAAAgjFVZqVKlSpUqVarCVUZHAACAMOIIAAAQRhwBAADCiCMAAEAYcQQAAAgjjgAAAGHEEQAAIIw4AgAAhBFHAACAMFZlpUqVKlWqVKkKVxkdAQAAwogjAABAGHEEAAAII44AAABhxBEAACCMOAIAAIQRRwAAgDDiCAAAEEYcAQAAwliVlSpVqlSpUqUqXGV0BAAACCOOAAAAYcQRAAAgjDgCAACEEUcAAIAw4ggAABBGHAEAAMKIIwAAQBhxBAAACGNVVqpUqVKlSpWqcJXREQAAIIw4AgAAhBFHAACAMOIIAAAQRhwBAADCiCMAAEAYcQQAAAgjjgAAAGHEEQAAIIxVWalSpUqVKlWqwlVGRwAAgDDiCAAAEPb/K86vyzzkmogAAAAUdEVYdFNvZnR3YXJlAFlhbmRleC5EaXNrTl/4kQAAAABJRU5ErkJggg==" width="730" height="318" class="img_ev3q">
<strong><em><center>Şekil 22: Data Nesnesi Komut Gönderme Örneği - Telediagram Projesi</center></em></strong></p></center><p>Telediagram&#x27;da tanımlanan bloklar, blok özellik tablosundan CSV formatına aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure65" src="/tr/assets/images/iec61850_figure65-35fd5880afd3138889495ec980769e6c.png" width="1235" height="690" class="img_ev3q">
<strong><em><center>Şekil 23: Data Nesnesi Komut Gönderme Örneği - Telediagramda Eklenen Blokların CSV ye Aktarımı</center></em></strong></p></center><p>MDV61850 Browser açılır ve RTU/PLC Integration bölümüne girilir. Telediagram&#x27;dan alınan CSV dosyası içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure23" src="/tr/assets/images/iec61850_figure23-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Şekil 24: Data Nesnesi Komut Gönderme Örneği - CSV Dosyasının Browserda İçe Aktarımı</center></em></strong></p></center><p>İçe aktarım tamamlandığında, bilgi ekranında bloklarla ilgili özellikler görüntülenir. Sağ ekranda bloklarla ilgili ayrıntılı bilgiler listelenir.</p><center><p><img loading="lazy" alt="iec61850_figure66" src="/tr/assets/images/iec61850_figure66-566bea9777d521b6e4377e25cee48d50.png" width="935" height="428" class="img_ev3q">
<strong><em><center>Şekil 25: Data Nesnesi Komut Gönderme Örneği - Browsera Telediagram Etiketlerinin Aktarımıı</center></em></strong></p></center><p>MDV61850 Browser içinde, etiketlerle eşleştirme işlemi aşağıdaki adımlarla gerçekleştirilir:</p><ul><li>Etiket eşleştirilmek istenen ilgili bölüme çift tıklanır.        </li><li>Açılan Etiket Listesi penceresinde, ilgili kısımla eşleştirilecek etiketler görüntülenir.        </li><li>Uygun etiket seçilerek ilgili kısımla eşleştirilir.         </li></ul><center><p><img loading="lazy" alt="iec61850_figure25" src="/tr/assets/images/iec61850_figure25-378c689b8cdbf41ae5e6bac0e7f413d7.png" width="1770" height="630" class="img_ev3q">
<strong><em><center>Şekil 26: Data Nesnesi Komut Gönderme Örneği - Etiketlerin Browserdaki Bölümlere Eşleştirilmesi</center></em></strong></p></center><p>MDV61850 Browser’da eşleştirme işlemi tamamlandıktan sonra, yapılan konfigürasyon Excel formatına aktarılabilir. Dosya menüsünden &quot;Excele Aktar&quot; seçeneği seçilir.</p><center><p><img loading="lazy" alt="iec61850_figure26" src="/tr/assets/images/iec61850_figure26-e477d5315eb1307edcdbd843dc6cb1ac.png" width="300" height="303" class="img_ev3q">
<strong><em><center>Şekil 27: Data Nesnesi Komut Gönderme Örneği - Browser Konfigürasyonunun Excele Aktarımı</center></em></strong></p></center><p>Açılan pencerede, Excel dosyasının kaydedileceği dosya yolu seçilir ve Kaydet butonuna tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure27" src="/tr/assets/images/iec61850_figure27-9829509ff6a59fa38973c5781fc76448.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Şekil 28: Data Nesnesi Komut Gönderme Örneği - Browser Excel Dosya Yolu Seçim Ekranı</center></em></strong></p></center><p>Telediagram’da IEC 61850 tablosu açılır ve MDV61850 Browser’dan alınan Excel dosyası tablonun altında yer alan import tables (append) from excel seçeneğinden içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure28" src="/tr/assets/images/iec61850_figure28-ae305f08cf8c0a2ae9cfaf1303b81baa.png" width="1033" height="705" class="img_ev3q">
<strong><em><center>Şekil 29: Data Nesnesi Komut Gönderme Örneği - Browserdan Alınan Excelin Telediagramda İçe Aktarımı</center></em></strong></p></center><p>Excel dosyası içe aktarıldığında, IEC 61850 Tablosunda Browser’dan seçilen blokların otomatik olarak geldiği görülür.</p><center><p><img loading="lazy" alt="iec61850_figure29" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABMIAAACRCAIAAACuQIO9AAAgAElEQVR4nO2d3Y8W133Ht60q9Q/IZXvVi1z0IoovLIveVb3kypIrcmGsCmmRpSq15MghcsiWKLFVIVIUOSYpJGBMHWtlaOIXZAqhGxO84BrZqRNKWMA4BrMs7Jq3NV5evJ33OXPe5pyZ59nnzPN8vvpo9ezMPGfO/OacM+c758w8YzcQQgghhBBCCCFnjQ06AwghhBBCCCGEuiRsJEIIIYQQQgghD2EjEUIIIYQQQgh5CBuJEEIIIYQQQshD2EiEEEIIIYQQQh7CRiKEEEIIIYQQ8tDYRwghhBBCCCGEkLPGbiOEEEIIIYQQQs7CRiKEEEIIIYQQ8hA2EiGEEEIIIYSQh7CRCCGEEEIIIYQ8hI1ECCGEEEIIIeQhbCRCCCGEEEIIIQ9hIxFCCCGEEEIIeQgbiRBCCCGEEELIQ9hIhBBCCCGEEEIe8rCRl69eXEYIoQB0Yfb8rcWbpsbqo9lPB51BhBBaPv3xlRu3Fk0t1cIf/zjoDCKEUKy5MzOLN43dKpNcbeSNm9eO//a/xzeuBgAYOHte/dG1mwtLS0tqYzV/Y/HV6VNf/setAACDZeKFX125duvzpTtqS7W4sHBy/xtbvvoVAICBc/D737t15codXbeqBzYy8qkD7zgCAIhE7ZK2sRp43xEAoMDUUg284wgAIKJtrLCRADCEYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCRADAqYCMBIHywkQDQCbCR0BGem7w0N/ndgWcDugw2EgDCBxsJAJ0AGwmtiQye8IOk701at3Szgt+d+rhI8NLU143fdfeWuFDARoKW7xw/J7Rgh39i3fKT4w/7JHjutT2tkoKRBBsJ9XztZ/Nlu/Xh9Nd6mvL5n70w8AOELoCNhNaIDi2xlEYn6eblYg9ZbrblvdRJtvSB2EjARoIW0dElDtDoJJ283/7Dy/Pbv5N/PrG/RVIwomAjoR7R7MWWcur1fqQMYAUbCa2RHFr+rzCi+PH+56JVX98/Vw4wKmsLIt9YXZImGP+dfm9O+MrkdPwx3XU5Ilp8N/af+QCpYdcYyxEDGwkaJEeX//vwa8W9/tQW7tn+STnGqKwtiGzkzAZ1Fy5JYSwhARsJ9VTM3rdPFzayHKVMhijjzaZOn88Wnd4obZN8K0lqeir9d810vvH8zjUv7Pww+wdjCTqwkdAaeaAv8m/TO8QNIr93cotuy+pafWp5grFRzCxiOVyZbSzsMVsS+8bKoGiRbJxOtvGOk9V8wrCDjQQN8sCg4gN/MrOcDipqhxCLtTkbTiS9rnKhkGCRgvghX7vhhOI/YSTBRkI9oo3cOJXbvKqfjBbGjjGf8hptFq+Ntsn8ZOwSp76dusrMYYopC4Ocr0/1brQThghsJLTGZCPFZyYrri//lrRWn9rq0kZWvpvvIh2oXBZV3VhONh2lxECOIthI0GCykeIzk5L3066ViOxlaiarz14uF4ln34p2ly8ESMBGQj3is5GV2a2ipl6XBy0/nN6gzIaVZrGW/8aGc7mH02Vh6MBGQmu0k1qFwcPKSGA5JKiszbBMajXbSKNpNC3BTI4i2EjQoJ3UGnu/fLaqfghRWashcaTaDTTeFTMJGdhIqEc3Zqh5rLGVjSy+hZkEPdhIaE3FocX2LJ5NKiyszEEV7Z+0Nqf2FTvxBpVZsvlOy0R0k1rzXb+Xvvo13kZ6LBOGHGwkaKg4utjOxa/YERbGzy5KE1C1a4vUiums2WZ5mtJO86QOZ29z3bP9E+kxSxhRsJFQjzSpNbN55YRV/WbxZ92kVslG5s9Mnt65Jlm4Zvp8T18GC8MCNhJaU5lTWhqzHSezRZdOThcOMF0Y2ULt2gLxBz8yN6idBFsZ3qyuFZakKeS7fqF49U72UyIwMmAjQUNl0mlp5LJHHJeXz52YKUxjuvDca3u0axPK1+csiyOWxTI5qSOH8zXGXweBEQMbCfVUvV/yLpz8nTpFa5M9G1lIfQ1P+YodcQzz9amk/dr53OmiLcv8JEAFbWOFjYSOMDnN21bBHWwkAIQPNhJ6Br/eAf0EGwkdJX24kVmp4AE2EgDCBxsJPQMbCf0EGwkAowI2EgDCBxsJAJ0AGwkAowI2EgDCBxsJAJ0AGwkAowI2EgDCBxsJAJ2gXzZy4drVPa/+aOC9RgCAlJdee/7i5Y/Uxmp2/sbEC78aeMcRACBi04uHz1y4qrZUNy5fPvj97w281wgAkHLo2e9fOXu2Lzbyzp07t5c++8a/PjrwviMAQOQh7967e/PWTW1jtXh76W//+d8H3n0EgBEn8pB37t67fnNR21ItLS5u+/u/G3jfEQAg8pD3ou7TjRt9sZGR7t+/v4wQQgHok8sf3Vo0NnY0VgihEDRz8er1WxoPSUuFEApKV86eWbx+3ctD3vaykQghhBBCCCGEEDYSIYQQQgghhJCHsJEIIYQQQgghhDyEjUQIIYQQQggh5CFsJEIIIYQQQgghD2EjEUIIIYQQQgh5qGIjP0IIIYQQQgghhATV28j+mlaEEEIIIYQQQt2Rq41s/xOWjz/++AodE0IIIYQQQgihvsnDRl5roV27dmEjEUIIIYQQQmgIhI1ECCGEEEIIIeShhjZyfn7+glmXLl3CRiKEEEIIIYTQUKqJjbx48eKhQ4f+y6yDBw8eO3YMG4kQQgghhBBCwydvG/npp59OTU2tXr365Zdf/k+DNm/e/Oijj87NzWEjEUIIIYQQQmjI5G0jr169evz48R/+8IcXL168kiiyi5cSXcl14sSJH//4x2fOnIk8JzYSIYQQQgghhIZJTWzkO++8E7nEy5cvp0tmZ2fff//9Dz74YGFhIV0Sff7pT386MzMThI383eaHHtr8u8Hs25yHEHKFEEIIIYQQQv7qgY08f/78G2+8cfDgwWiVr418aKzUul+Ys+lsuqINiwSzb2i/6+7iarYUd1jdrz0RbCRCCCGEEEKom2puI2dnZy9cuHDq1Kljx47t3LnzpZdeitxjZB2j5R42srBSiR0zOkk30xWnUW72i3Wpo2tp2By/bt8MG4kQQgghhBAaFjW3kRcvXnz33Xd//vOfR5+/9a1vbdy4MfKKr7766unTp5vYyNulsxIG+NLV5YLof2Vtocg3VpekCcZ/1617SPhKbDC1aRfpFAOkhl3XDW/KmVTzUGxvSxQhhBBCCCGEglOr0cjISUaO8a233tq+ffvu3btPnDhx6tSpubm5hjYy9m/V8chigXbsTtpcs02yhTBGWX7MNhaSyJbEm1QyUfF72ZpfrFPGTU2ji+ke1DwYM4AQQgghhBBCQavts5ELCwtnz5795S9/+eabb0ZL0rfstLWR6gOOosXSPP6YLzfZyMp3811URzbL0Ufj7NN0lNIw8Vb6opRJNQ+mDGgTRwghhBBCCKFg1INX7Fy4cOHXv/7122+/PT8/7/2KHdUHig84iiOB5ZCgsjaTZVKr2UbWPrKo2YvO78l7qWbSYiMZgUQIIYQQQgh1Sj2wkQsLC+nvRl7LFdnIHTt2eNrI2J7F5kxwVpU5qKL9k9bmqn3FTjkvtZxTKjlC3aTWfNfrDP5VXqZmUs2DMQMIIYQQQgghFLS8beT8/Pz09PRTTz115MiR4wa98sormzZtir7o84MfVf+XLlq3rnBfxWtxtGsLibNEM3umnQSrecON+tKdLIV819vWKclUdiwslTNpmaZrmqOLEEIIIYQQQkHK20ZGOnbs2MMPP/zss89uNigymZFpLDykxUYOTMoEWIQQQgghhBBCLmpiIxsoJBsp/twHQgghhBBCCCE/jaCNRAghhBBCCCHUXNhIhBBCCCGEEEIe8rCRu9oJG4kQQgghhBBCQyBXG/l4L7RCx4QQQgghhBBCqG9ytZGRPru9ePuLa/eX7y0jhBBCCCGEEBoZ3f/i7t17d5rYyG/84B8AAAAAAABgZPGzkZ/fXYy+s+/3m6CWNL4Dz0YnIFbEilgRq65ArIgVsSJWXYFYEau+xurO3c89bOQXy/cJsW+IgVgRK2IVOMSKWBErYtUViBWxIlaBxOqLL+572Mjl5WVC7BtiIFbEilgFDrEiVsSKWHUFYkWsiFUgsYqMITayvyEGYkWsiFXgECtiRayIVVcgVsSKWAUSK2xk30MMxIpYEavAIVbEilgRq65ArIgVsQokVtjIvocYiBWxIlaBQ6yIFbEiVl2BWBErYhVIrLCRfQ8xECtiRawCh1gRK2JFrLoCsSJWxCqQWDWzkU9MbFw9vv0JIcVoySObpwd/YOGQhziJVc6Tkxt6tovp9U8OS8wrsaqUq5jdk4+MZ0dau8GmfQfW5tFeu03YZtv28iz0/lwMKlY5EweapSZXW1uU3MubdAp6U1CbtDBprKKDEuJTTSfKqlScPHM7NBErL5+GGtR7AjjqZlS7Ghs2b8nP/pb1u435cWi7mh9auNffPl4HO1t+7LHSNCkvrmt/aHGySvEz0q/ehSm89kqkScHzOuhyWr3z4P9FW2r966L4tFfaw/TtbDQIiFu963+V97kONm0rWmQ7qH5sexv5yJNbzJ0zqFw+exiZ4YyzGKsnt0gHmDZhRXNm3SCun3mdn16/WdPedT6AmnIVt3fNevymaLSIUv0paEZzG1nxinH2ypY36sSbW2GvPXY+YlmsNJmxp9PmUjr4o25G2dVIilN5HdRETOyK2Ru3NocWbrOmuw7qHbXfsXS5/NTFqg85icK1Ze2EXPx6dezuX9RtWV+JNCl49q/qNmuUB/MX20Sv1yVwer1Pe6XNmE+WGgbEYRcrUuXN18FGeW648Qqn1pAe2MjNB6KGqbjTEMRRBQU2slmsJrZXe/axB1grNme2DaLPfvcRu4ehW9bby3+LKNWfgma0sJHTZUsV+caJyfVPZl3YDZtt/aqVukiEEbHScsuZ6Y+NDOOom5HXwfimu+7evNFGWhu3NocWbrOmvw6KvbRmx9Ll8lMXq97nJL1fZr1r1maPbWykSyXSLO+pjWyYB/MX20Sv1yXwwFqf9kq73D1LjQPisIsVqfLm62CjPDfceIVTa0hRrlrYyGQUPm+VyqMqR12zvlruOfMB8WQajzr7a0WmUQ0gxOr5NnYyNk+uVcapy+kBEweEqQVxbOVbYtUpB6YEQ6Qaq+hvUQzSjr7UnNk3sB9sumW1scuajEpBDbZw6kcjiyZPya1SH8ttnpxc73L9iPq+SWqa8qZLQT0F9i/qC6q+GWlmI0u7WJSWNDjiB+kwpbpWWww6HzFxkpiQGTkO1b2YW6RqT0s3GyqIo25VB/VeyBST2rZL24wbSo5cGoPoVdSVKzGHZQtsLVG65qv75acuVsrhSKXIuzeVN4DT4q3/TQ69C+2FsuaUaTJgaf2cK5HUqNb0r+QTbbi4t8uD+W6Ix2lSYqJtEAzXKfsu8gR92yvl+qUPsrhZ9tlye6h547aiVd5wHTSeDnOe+9p1D6IfW5SrVjbSerui0rPPurnJbOPswMqZeJUOceCGxzvEYi3NCorp8pAX6zIycSkxVpvqd7PCVM661iYYKNIloXyYLbvsycXMvMGmovYabonlWwoTHfPUhIJaCWNYhVNTrsoOliW3mtJifi5La8vdU5BOgf2L9oJqaWHcYyWc4qwbJJUB02Gqdc1UDDofMaELa8pM7V50n9WnT0M66lZ1UO6Uq5nRZMzauOmbcV0opNLYYRvpdga1C7tafupiZS9F/r2psqCK8y/ceheaC6U9aNrCaW79XCuR3Kjq+ldFBNQTLcWtevab5sH6xdrTZIqJLqpCJIU82HehlKvGh2kIspgTpaRpAtK0cRPT6XuVd7oOyq2uuqrfXfcg+rG9spHFYVSXZAXOrZ8h2HHdTceu0mQ0UhMZU9E3biYUJm3YQ0SOVd4YKcdSu0GONEFfE8AnypGorOGrJJKlHF7h1MRKuelbya1UH6dd5qLXFUuX2ezlKbB/0dgFMTcjvrHKm6m8zVWmeNVVyfpi0PmIVbuwusz8vnYvxubddt0KoJw0rIP2sQhTcTK1XdpmXBsKTWkMt4U320i3MyivHYbyUxcrh1Jk2kDXUolzWeNOdjlm6NC70FworUFTM2Bv/fwqUfm5B/2r1nlo9UVjTByrucvnarlqnFvXIJsD0qpx06bWrypvvA5aToe2zPe36x5EP7Z3NjK7rajGpbhONK6K3QYb2SJWSeEpH75Vo2TaoKS8XhoCaPUS+c3y8AqnWq7KQ1Bzq9bHFbOR5Snwb+trmhHfWGW73jb5SHnnb/t64ca8i420F4POR0y+fKqZ0RYnt95MOuHK9MzMwMtJ0zro/Wykre3y62lZrgthUfNspP0MatYOQ/mpi5VLKao9IrFsCD3IYkDJ1UYqF0rXUyaca1vr51WJys+9tJFN89D8i6420ukEudrI5ofpbCNNu2jVuGnoX5U3Xgctp8PW77JGrAc2cpD92N48GymELHf2xWNa2uFUYxkN/eG9FiG2tlnxfRFLlJqNjKtPy4TbyTDGSpynoW0XtBscWC/WH+vkw7TpEV9e90RlboZm8kYQWF+xo+RWXx+9JrXaypsmBc0psH9Rt4uaZsQ3VpvyCSqVcy1MF3Hpebg8c9vhiOWvFrBkpnYv2pYtQ369RxhH3a4OZq2Q+5ta6xo3bTOun6xlvi6EhaG9EsqJdf6VsnYYyk99uZLPqbONtFwCfl+GKwmOY++iuFDmrWV9H09N1nrF8ahE5eee2siGeWjxRUtMLB3jRjbywPpG7ZUpenV7NO6iceNWHsgKVHnrddB0OtRV/e66B9GPLcpVL2xk5czlz5WWB+ZQ3MUh1wDmDfY0xMY2KznYtbqKKjfK4gO42fPBxud03VqWwNDFKipIai/fZQN7QaqEovpTWvGq5Elx/VPggRRObbmKK2DZOIq5VetjWfwcX7FjunYaUlBPgf2L2l3YmxHfWFVDZDj16mEKda22GHQ+YpZnboU4aIpTJUpqy2b89a0gjrpdHdwkF4y8gOla6dq2S9uMG0qOXBrDbeF1z7CJWbWXKF3z1f3y41SuGtpIuWwI70HMEObpuPUu0iiVjV5dI6A2lbVXHNdKVB6p9t0TynPCzjayUR7MX3T1n7qYWDrGjWxk8Yqd5ofpGGRbJFs0bita5W3vnrCcDk2e+9p1D6If29JG9iAHQ486OA6hxcr2w/ShEla5ajxZYkVmC4cVq7AjFmKs+n/UQxWrIBlwrIIsP4HGqlMQK2Klp12V72KsBtWPxUauXIgh0FhV5tNvwkY2IL4N1uinnBp/sbuxCjxiAcZqBY56mGIVJoONVZjlJ8xYdQtiRay0tKzy3YvV4Pqx2MiVCzGEFyvpSbkUbKRX9LQzFfv0xe7GqjMRCyZWK3rU3Y9V6AwiVqGXn5Bi1VWIFbES6FmV71SsBtyPxUauXIiBWBErYhU4xIpYESti1RWIFbEiVoHEChvZ9xADsSJWxCpwiBWxIlbEqisQK2JFrAKJFTay7yEGYkWsiFXgECtiRayIVVcgVsSKWAUSK2xk30MMxIpYEavAIVbEilgRq65ArIgVsQokVk1sJAAAAAAAAIws3jZyYXkGAAAAAAAARpYe28hdu3YN/JAAAAAAAACgfzAaCQAAAAAAAB4MbDRybPesOwMPEwAAAAAAAKQMbDQSGwkAAAAAANBFGI0EACsnJ8Y3rh5/btupgedkhdj3/MbVz58MIZHRIQrX+N65gWcDhgzKFcBgGe46uOOxsbHH9qsLH3hmZuAZW6E8DH408t8+vvOHT+8cnV167dxnf/PK5bE9s1tnPv+fK3eOfPLZX71UayPjvtrE1NFiyamp8bjLGzNxxLrwyOTqbGHRP067ywJiyr3g6N7nVqs5SY8iXz7E9c2RuFqOje/QrNq/ZiyrGC7bzCzMPP3gWC7txmk6maQqZ1llWatWXXFLOanJcSljycarnn5X3pepOUhKjmzwalttsbzVFrm40I6qHXKJJBW2J2Fx/0poJ8VWwZUNBt636DR9LVcAUMsI1cGoe/bg1kPFv+9ufaDSN4u6mnLnrWje21s4fQpRlmTLKmejJoV+MPjRyJ2X7k38Zv7P9sxuOHX7nT8ufvVX18/O3f7Sf1x+cfbuvxydt9jIxBxO7J0aF8zevucn95Vrs8/ahUf3TmULYz+Zb1Ayt22i4vTaU3W8c9v2nix2JHTTpX9Hkbj0P7hKrQCHnllVLHfYJvaQ5Qbvbn160rCvbJuoNhZtROI/y+rq8a/WRhoqc/TFVWseW7VmsrJxLLHxqreR8v0Oz352fPfEUtS7eg3oBaE5lq4wajZSqJ7xbSznpgP8GKEuLECQjFIdFPuEWd+y7K1JJnNlbKRqGjXG0p5CHxj8aGRqI6MPf73/0w9v3nnqt4tHzt36k92zE2eWXvzf67WTWk9VbKRA5MfUaXjahVE3WrGRkbfsrZeLEtTmU7M8ys8ITSBUiUv/Y+MPSLXl3a0PPLj16cfK0ci6bWKTJg3r6fdVDl3m2ysNRKVBsa71sJFJbg+lf6sbS9Mk7DYyaqCl+ZOVVlsz6i436+K/xYB5ukQYt1RvtXQKoUYLxxs1CPFxJUtOxndwkigl/55K/q0cezU4c9IGukSUszAxta0r11Qhz0drytLJLBRxhGvCYk1HG5ZyksjEETnxyhQS497nlF2IabYNlFI9XduKESWUcgUwqgRTB6X+xoz+Muq4i+pmvSBq2wvfuOOxVU8/M64OGCQfDkkT35KF+7OF4iUgnoCWqrwKKP5TTs2UJeHf5PZlKvOQRr/oy2ik6a+IaiO//Oa1D28sffO3n/3m3K0/3T276czSzvevNbeROnPo6hi1brMVUSnX9le0Fcy08YhQWCl1smi16tZsc+iZVeoEUe2+4s+CndNWv6L2+q41Veb45pZid/ON40ZBaL9qbKQ0olgWqnj4XWx8i/F5odQJQ/TCNmUVGJZ+WFH357Y9/1zWaOSthzQ3uDhkxQragmNKpHIWkjkUHYinkOejR04eXbCVpfyoy0JoCYtTmRRQG8PqXY9J8ZEE7d7Vz71tYC1V3t5WjCLBlCuAESWcOmi4pEqXUcdd9OP1DXEfMnNl+9fE/cP077LYbdO29sLTSUJfTpwWKzzQpB3GNPb6Krcms/wcemY870OWu+usjXRHspF//tLlreeX3jx98yuHr1+Y//wvX57be+XePx2+2tBGaqekSgvzG9LqqKNp5LA5pimy+uUjfuXLSn9c5fI7MflnuY5Zt8kXap42FPel3ByKJ56p/bw8Wfva+mcj8++WzVDuJyvpiC2Og42sNK96FyT0nivPRlbmhFeGJbWJdJb8QhUF6vmpdBAyqummQKnLa4PjkkhX4qlm0lKWtD6tNiyWdLxy4n7WTGekJWYbWdNWjCDhlCuA0SScOujS3xhwNS9GF7K5o3m3Teh5mmxkrTPUjj3U20hhPovYdRSTrUuh1wzeRm74w+2355aOXFr6wfs3vpS8U+eb//fZW7NLP/vgxl84vKlVtZHi7Qr7wpT4lkZlVT8GAxmNdEetBs0+lCRmUjsCUH02suF4o32tvjKLc1kNA6HxnbBkuZONTOeH5GNr2lEXzZWgWi/26V69MzT9sPRCFf2NYpJGxnQRMl0y7cGxJKI9CyGjHQOsKUvOXY3adNTMiPf7lLF015OiOZu9eHJBW+Vd2ooRJKhyBTCChFMHXfobg67mmW+MOmNpo505t0nT7NYaGynNR7V80dLr00xky8ZLKi9yGyUb2fIHPyQbqR2cNE581RZN7WzYtphed1l0/YWFPBspjsiN77Df+DFvIyJMTjDsS/hc+Ddhy8odoPbPRkpDlGMGB6uduyuibXNdRiN1czWNNzWGpB+WTF/PXrgVj0OezMYk/UcjtcFhNLKvo0a6xCtNpftoZG/PhVw9hbbI3laMIAGWK4CRIpw66NLfGHg1Tzzb/qcfzGe9JQay+szkCo9Gqq/VqFxTRnI0spc2cq7oFwoYFu49WaYg2ra6l+so1SmemOpQgpM5tOIbWfVvao03G/HLnjLFvKaOGbYpZrHLaRr2JT6OKL1QUfwRkZq1bjZS7koWLlfZOHty2tFGFlO1s4XiSLvZLpb/6t5aPET9sJMTE/lTkdX66OQA64LjFNXk9QAdiKeQ5+z5GYey5GS/3cqkSnEnTm8jhYdOxaTK+3S6p1J78mM26ix6x7ZiFAmvXAGMFuHUQYf+xuCrefws4qoHxMcRx+JXttptm/5z/Dyk5tnI8m6jcPmwmsDsJf9C37UyLImNbGMj5R9+TAqWdqE4ni7PaLUWx9I0etrI5ep7rsSdistHejpritItK99Vpb/RYtgmecWO/PYqdV+Gn3QTf3NSnYRmXFsZZsynpFYU5UR9f6P2wc6U5NVezjZSMSoub05LfztHfmxyyF6xIx1LpdoaL13ZnEnxOf5qMIUNLNe/8gdj4+HQbsRTzHO2sK4saeNmKqKOb/MrY16080LiZSbFV+BWzlre/gsbaNJsQbWCqyON9pZk5AikXAGMLOHUwdr+RgDVXL73Fzf42iGKbGap3JGrdOp0b2ot37Mq/BiBmJqaq6RzW64q+7rSzxlgI51sJABAZ+j9D9ICAAAADICB2ciOsK/6EHCPf0wSVhbNwOCgswQjRXIbuOO/wNlPaG8BAIYP2vahBRsJANBHykk4G/GQAAAAMCRgIwEAAAAAAMADbCQAAAAAAAB4gI0EAAAAAAAAD7CRAAAAAAAA4AE2EgAAAAAAADzARgIAAAAAAIAH2EgAAAAAAADwABsJAAAAAAAAHmAjAQAAAAAAwANsJAAAAAAAAHiAjQQAAAAAAAAPsJEAAAAAAADgATYSAAAAAAAAPMBGAgAAAAAAgAfYSAAAAAAAAPAAGwkAAAAAAAAeYCMBAAAAAADAA2wkAAAAAAAAeICNBAAAAAAAAA+wkSzLyTkAAABnSURBVAAAAAAAAOABNhIAAAAAAAA8wEYCAAAAAACAB9hIAAAAAAAA8AAbCQAAAAAAAB5gIwEAAAAAAMADbCQAAAAAAAB4gI0EAAAAAAAAD7CRAAAAAAAA4AE2EgAAAAAAADyw2Mj/B1MVvSpjTiFPAAAAFHRFWHRTb2Z0d2FyZQBZYW5kZXguRGlza05f+JEAAAAASUVORK5CYII=" width="1218" height="145" class="img_ev3q">
<strong><em><center>Şekil 30: Data Nesnesi Komut Gönderme Örneği - IEC61850 Tablosu</center></em></strong></p></center><p>Bu adımlar tamamlandığında, röle ile RTU arasındaki haberleşme için gerekli konfigürasyon tamamlanmış olur.</p><p>Son olarak, Telediagram’da yapılan RTU projesi cihaza yüklenir ve sistem çalışmaya hazır hale gelir.</p><p>Telediagram üzerinden RTU cihazına bağlanılır ve online izleme açılır.</p><p>RTU ile röle arasındaki haberleşmeyi başlatmak için ConnectEnb bloğuna 1 değeri gönderilir. RTU ve röle arasındaki haberleşme durumunu kontrol etmek için Dev Status bloğu takip edilir. Dev Status bloğunda &quot;2&quot; değeri görünüyorsa, haberleşme başarılı şekilde sağlanmıştır.</p><p>Data nesnesine komut göndermek için Data Signal ile ilişkilendirilen bloğa değer girilir ve write trig bloğundan tetik gönderilir. Control Status ve Control Error bloğundan ise data nesnesine komut gönderimin başarılı olup olmadığı kontrol edilir.</p><center><p><img loading="lazy" alt="iec61850_figure67" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAArMAAAEsCAIAAABfXaxHAAAgAElEQVR4nO3dC4xcZd3H8TFEiLEak1ebaLzEBKJ9V0Aj2u1KYRqsac2idOOGWIxKoVPCstI2G2C31ZatdEpZ1sZS6sslbVkKC7VFtF2SImviJURREFAxIcR4CQmRWymgInTe51yf51znnDNnz2XO95OTZphnLuz8nznzm+c855naLAAAgKWW9/8AAAAoEJIBAACQSAYAAEAiGQAAACksGdRqtNJKK6200kprtVoZMwAAABLJAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASCQDAAAgkQwAAIBEMgAAAFJx12CilVZaaaWVVlqzb2XMAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASCQDAAAgkQwAAIBEMgAAABLJAAAASMVdg4lWWmmllVZaac2+lTEDAAAgkQwAAIBEMgAAABLJAAAASCSD5O775Cft7RudyftPAQDARDJISKSBVq1mb7OLz904tmmDuo2a25ixXePcrt40am2Lz64TDgAABUEySMiVDN4c2/Sv11r/etXcXj+ub6+0XjO2Y9r2qthe1reXWseN7cXWKy+2Rq/eTDIAABQEySAhVzL4r0gGZiyYWbVwx5ORYwHJAABQKCSDhHyTwR+u76sJIhlEjgWvvEAyAAAUSHHXYMqydXp6enJycmxsbHNk9Xp9dvG5b45t+q++yYMIv9/Ru3DHE5FjgZYMrgpLBkV7rWillVZaae3u1qqPGRw9evSmm26KHgjUZLDRd27BY1YyiBYLjj3fJhkAAJClqicDIxZM7LzuyFM3P3z89kdbeyNuazZfsEHOLVCmHBrJIHIsIBkAAAql0slgenraiAWPvLHH+9n/6zf2jeybCdr6Vly0QT2IYE85tJJBxFhAMgAAFEqlk8Hk5KRIBkeeutkbC743e9/SiUMnr5sK2k5aNGAkA/cJinoyeDxyLCAZAAAKpdLJYMuWLSIZeA8iPPzvO8674WBILLCTgSsWPLFNPzdBt+pApFhAMuhKyvKY93W4PiZrZQLIWKWTgTGX0DtgMLJvJjwWmMlgdFP05YyCYgHJoPuINKCc0No6Z/HPEq+PaW5XadvZn2OtTABZIBmEJYNWq/Xsy695twf//KyZDDqOBSSD7uNKBhvHWonXx+QcFgDZ6/JksFUX1BqeDE6caIWMGYg7imTQeSxgj999XMlgw1gKsYB+AiAz3ZwMzh9YtugLZyxaesaXB5f73iA8GbRagcngR0/8TdxxzEgGncUC9vjdxycZPL6j15qA0rvt6WSBkn4CIBvFXYOpw9atW7eKWGB80p9VX1ALFjcZzBvZL5rOv2R48dn1DaObxTYmtmuc29WbR9XtqrBtcejx49xfyYq3JlsfU59boGUCc8DgUGPVQWO0YGZVrW/7Y0kCpTcZFO21opVWWrujtWvHDLRksNRMBp8+9+MpJgNx/Ye+c0D8e1LvivCt74KL1my6wLvVdYO6FStWrFy5Mu9XCz7SXx9TGyp4evtCMxnEHWdizABANro2GQhfGlzeu/T03s9/YuCr5/veIMHRhDfefOvRv78gmj6y6YfhRxzEJh7Hd/1E43kP6Kampg4fPpzxK4Mo0l8fM9FCWCQDABnr5mQgNJvNbdu2BbVGSQb/+e+b9rZ8909buieffckePyAZdKU5WR/TOpTAOSwAiqz8yeDe9T31+TVtG2zGvGvcMQNxzS+fee7EiRPqNSSDrjQH62N2FAtIBgAyU/5kMKuHgwvXT8W/X4Jk8OfnXnZdQzLoSimvj/nYjt7OYgHJAEBmuisZ6BeGho0hhPn9u9vcL8E8A29WEP9OXf653172UWObuezM91+5i2RQduF9o30ycK6PqS6bLSxsPh03FpAMAGSm65KBHQh2D9baDSRESQbvHZ32bq5k0GrUXNunrtxKMii1tskgm/UxSQYAstd1ycBOAxEOMaQ1ZiCiwD8b75JX6uGgk2QQvnQjUlGK9TFJBgCyRzJIORm8Y90e8Z/Lv3VV4mTQdulGdK4s62OSDABkr7hrMMVoVZJBbeG8kGTgum+Uvf+hx//q3cKPJvz8so+1nWcQsvLSZ5YsMG62aOnpzWazQK9zt7SWaH3M8LUyc38laaWV1q5sLf+YgXrWYgHGDE5Zuy/K0YSQT6OzrGSw8LzTQxZjQGLlWh/zG4q8XzkAlVD+ZNCB8GTwi2eemz92T0gs6J08su7Qb1KfZ9B26UZ0jvUxASAIySBs/vlfnj/eCnbkj/+wo8DzjXnvW/uD+Wt33335os5nIIYv3YhUsD4mAPgiGYQlg4iba57BscY7jOu3Hr6fvX+e/NfHnOiPsC5WglWwWB8TQHcgGfjs/R95a+/Xd/84Vjjwbuv3HvHd9Zdp7590cckCcf4JU+O9WlCYm2TA+pgAugPJwGfvL7Y7/3BP49afJI4F6/Ye+dXrd8RIBrsHa+a32/m14Yk5/Judq0LJJ633Dt0bfOPy8v4J0f6oVGanGgeVxDZv7R77sjHIRDIAUFgkA/9kILbfnVj3qdqCJdsDf1IvaNt6+MdBj+m797/l259Vh7ubw7F/GioG37Uf2t64vOYyGbRdH9NOA6813i4ur77iUnH5nfqKFyQDAIXV5ckg2Tp3c7059/6Tqwc/6/99XT1G7v1JCN8fiZD3sscAJvrr9m32D11oXu65+lLfj0zPUwz2Xxg8qFB8eY8ZvGftrcYgwZ/WfMAICk+s+WAnyYD1MQHMtW5OBonXudO2mbp1Tnt9Z2v9QK02MCNb799xaq1v5f2pJIOdlyyoD3gGCbSPc+PDXjs0Pjzh85MQPj8SIe5ljTeYn39aFHD8slTQ0QTfB9SuMQOB9r9RxvGDvJPBY2s+bCSDD6zdZSSDE43aq42TWR8TQGEVdw2mDls7WefO3J5eeaYWC6ygYEcB9fo0koFct9GmfHrV3j2vx3cRJ/1f8++1r3FMHRjU7hv0uaiuF+l5UrPV9aTKIY/c6xu1VX0l1deq3X2jJIO262P+p3GSSAP1b200MoH977eHvsL6mLTSSmthW7t2zKCTde58kkFr785G7cwd16sXtJEDi/eaWmN9tKMJo8vqnqMJ3o/kgGQQeI33cVzXhN/Y9ynqczkBYi54zlo0z02I8CPdqYwZfPOKNSIHHG+cYmeCi4fXsD4mgILr2mQw28E6d77JwPxP8a/3OILWdOrI0/Y114/0OY4+hI8Y+81A9Dua0DYZKPey+B1NUCYuRE8G5v9GZYQng1jrY4rttCsnxeVn1ryP9TEBFF83JwOhObriI+esCDqoHC8ZWEMCfh/5IgrIZKDdLHjAwHfvr36XNT+A/WYgtksGztkDnmuMiNActmYgus5a/D+/p3A9WmWEJ4OT46yPaZ+h8K61t7M+JoDiK38y8D0vP9q5eXGTQVBW0FnJIMIsBM5MK762ySDi9mbjba6VDG67vH4y62MCKLCuSAbez/5skoF2/oLxn3LMwJ6FQDIotaC+wfqYALpeVyYDv7P2tUUG3Wfkb9myReyFHz5+e7JkII8a2PMM1FMYAjbxdOJJx8fH2fsXWUhqzG59TO2M1vkRp0y6KWNpPeP7zWtCDgl1wapWAFLSFcnAdV7+rGfMIGBe/eTkpNgLH3nqZp99tGM9g6CsoK1zoOmrD+hjBjsbyjzygKkGM0/dLJ50+/btJIMiCx9P+t2JPWN3H4m7OGbs9TFFMhi8Qjk3JHo4mOhXl7qyZ66QDABE0BXJIPxogvun9qTp6WmxF57Yed0jb+wJ31+ntYknuuH73xVPetttt5EM8lWC9THVZDDrO8/UmlUje7ix2pWy5pVJGUgb36/MeDUCRMDimNYzytuTHoAKqEAyuHB9M/iMu127dhnhQHyVDzyskMYmHlw8hRELJicnD1hIBrmIvj6ma+KINiykHjCaqeuDQ6mtkhmWDLyf+lY/bw4ri1fqXd04A8XR7X3fKdbt/afmeIbc5vZHPQAUQ3HXYIra6tzf1ex17pwn+4kdpfiq5H3ko0ePGuEgMyIWTE9Pq8mgKK9kZVrjrY/pmDtiHD9yzDUxc0NKq2S6koFznUo9E3hWutT6uQwEcjKN9vcav+HpPZpw7/rwA3DyfWStk1Er4wqYtNJKa6LWrhgz8Ps1YXnWvrk31PZu5lQsD/FRfeONN1577bVzFwjGx8e3b99uH0RQk4FIJxm+Xoi5Pqb6MS8uN9bvbNjDA451LMJXydSGFvSHGrGuFA9iTUyRD+JKBj5HE/wnBOwfulAfTvBpssYYHAcjrADhHSrwXSfDfJzAA3MAukn5k0F6Dh48eNdddx3IkHg68aR5/91VFGd9TLmipTlCMFO3ji+sH1APGQSukmk9gnaDmhxjsA9AKOMNwcnAXuDSu9KlZmq8t394UJ6GYB9HcAQC96pZ8oey1FZ1MWk9i/SbkVrkj3L+5CaAOEgG0kMPPXTnnXdmFg7EE01NTYknzfvvrqjwxQSVZCAPGexsGF/urUBgTjJwTi/wrJLpOLtVPeLgd9mdDDyDYRrftSkd8xDljEL1juZA2vj+pvVb2z0iTFiPYLfa8w2tVvlD3kGjbgC6SeWTwdRQjzJ63N98SHyJn2prZEmttmSk/e3CiCciFsytKGfiBdxGTQbWd3p7hMA8iCA+8t1LZYevgRE3GTA7FUAeSAYiGfSb37Sa/TX98oMPPvjAAw8cDnLLan3S2rLNgbdoQzw4cwuykFYy0CYe6ocJrBECPRM4JhkEJQPHqQ0kAwBlQDJQkoFyWQsJPUN+HyqiRTSIf/uZilV0nk/9sPP4nePkrvUxtQ/4PmWEQEsJ9QH/X910rp/tmogQmgxYHxNAEZAMZBpwDx/4JAP7JiSDMggZM/Cex+/kWh9Tn0CgjhBopy/6/ECGMxm418RslwxYHxNAEZAMXPMMwm5rDBdYF0kGhef91Pf9lWq/ZMD6mAAqi2TgOprgfwjBbnYKuTEKwPWpH34evwfrYwKopuKuwZRRq5IMRKsSE8Lv6x4zKNBfRKvNtT7mu+eFnMfvfWTWx6SVVlqr2cqYgf+YQfAMRANHE8rAsT6m9vEffh6/72OwPiaAqiEZqIcIZBYgGUDF+pgAqqPyyQCIgPUxAVQHyQAIEG99TG1dTMtpX5vwXq8umtnmyg2sjwkgPyQDIECs9TFvWb1s9S3KIpnGEpnaRXOxzM3LrEthV2rrY173RQ5VAcgRyQAIEHt9TO8dlfkoSa4EgBxUPhkYI8bKfljb70faL3snIep3dS+Y5Hul3cIHQIHFWx9Tkiti+WaL6FcCQB5IBtqZij099o7Y+CBvs1+2Pu3Vmzm/VHo/UFxBwjyGzQdAgcVZH9N5D9/PeCswRL8SAPJAMtD2yENDPfbnd09/f7RxY9dHfawhYn6WqQxirI8ZcEfGDACUUHHXYMqo1dgLi397hkSrCAZDTf8jyp77Oj7XtcUQgnf32n3l7t79s0wFejVoVSVcH3NW+dKvldhsDciLWq/zXKk+b5p/Ea200korayC2Z+6F9WgwpQWDqajf2Jzf+CMPEfOzTKURZ33MqSF5REqZQRL9GFPwgScAyBbJwNwha9GgR0sHkcdyg5NB2BAxP8tUHrHWx3TcuO0U1JiTVQEgQyQD9VPc+0U/RCfzDHwfAQCA/JEMPB/YUc9c9znZIOYQMckAAFA4JIMkycAe9nUeDIg7REwyAAAUTuWTAQAAUJAMgADJ18f0LnDJPEQApUEyAAIkWh/TuqN6S85dBFAmJAMgQML1Mb0LXPK7SgDKpLhrMNFKa86tSdbHdC9wORtrfUzPAhgFejVopZXWyrQyZgAEiL8+pv8Cl/yuEoBSIRkAAWKvjxmwwCW/qwSgVEgGQIDk62POOicQMs8AQJmQDIAAydfHnHUmA85NAFAmJAMgQGrJYJb1DACUCMkAAABIJAMAACCRDAAAgEQyAAAAUnHXYKKVVlpppZVWWrNvZcwAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIxV2DiVZaaaWVVlppzb6VMQMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACAVdw0mWmmllVZaaaU1+1bGDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgFTcNZhopZVWWmmlldbsWxkzAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAUnHXYKKVVlpppZVWWrNvZcwAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIxV2DiVZaaaWVVlppzb6VMQMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACAVdw0mWmmllVZaaaU1+1bGDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgEQyAAAAEskAAABIJAMAACCRDAAAgFTcNZhopZVWWmmlldbsWxkzAAAAEskAAABIJAMAACCRDAAAgFSOZPDJT95nb9/oTN5/CmJLsfr0hNKh+kiGntOJEiQDUddarWVv5yz+2caxTRvUbdTcxoztGud29aZRa1t8dr06pe0OKVbf3K7StrM/R08oAaqPZOg5HSpfMtg41vrXa61/vWpurx/Xt1darxnbMW17VWwv69tLrePG9mLrlRdbo1dvrkhdu0aK1de2F7Tt2POt0avoCSVA9ZEMPadD5UsGG8bsAs+sWrjjyTgFJhmUTnD1k7+9K/UOLzWqj2ToOR0qazL4w/V9NUEkgzgFJhmUTtA7/PXjei5M9Pau1Du81Kg+kvHrOTOX1AyN++g57WS9ytL09PTk5OTY2NjmyOr1un6USKuusmtovf77Hb0LdzwRp8DhdS3yilTd0ZpW9Z+0cmGs6ttvb993eNFeq+5rpfq05thzfrSqtuqg9sHx5La+2sUz9Jzw1uzGDI4ePXrTTTdFL61a441jm3yOEj1mJQOOEhVeEaof/g7H3KH6SCa9njOzqta4zziIYHQeek6o7JKBUeCJndcdeermh4/f/mhrb8RtzeYLNogae48SxS9wdepaNEWofjXf4UVA9ZFMej1HTwbmQQT9Mj0nVEbJYHp62ijwI2/s8Vbx12/sG9k3E7T1rbjIrrFj8oi1d+AoUcEVpPrVfIfnjuojmVR7jpIMjmmXD9FzQmWUDCYnJ0WNRe7zFvh7s/ctnTh08rqpoO2kRQNGjd1zSvW9w+OdHSVCBgpSfXpCLqg+kkm151jJ4JjWeRaKzkPPCZVRMtiyZYuosXc46OF/33HeDQdDCmzX2LVreGJbX82y6gBHiQot9ep3+PamJ2SJ6iOZdHvOfRfXVv1Q6zyPi8+Ob87Qc8JllAyMWSHe6Deybya8wGaNRzclPgO1mnUtlNSr78iF98Z+e9MTskT1kUzaPWdmlXXW4qFEsaBSPacoyaDVaj378mve7cE/P2vWuONYUKm6FkpBqk9PyAXVRzL0nByllgy26oJaw2t84kQrJP2JO4oap1Lg6tQ1Y6WoPj1hjlB9JEPPKax0ksH5A8sWfeGMRUvP+PLgct8bhNdYRL+gAv/oib+JO44ZNe64wNWpa5bKUn16wlyg+kiGnlNkKayjJEKfKLBRs7PqC2rB4tZ43sh+0XT+JcOLz65vGBUZUBR789g1zu3qzaPqdlXYtjj0l7KKvCJVYVtLVP3wnpD7K1nGVqpPa7JWek7BW1MYM9BqvNSs8afP/XiKNRbXf+g7B8S/J/WuCN/6LrhozaYLvFtdN6hbsWLFypUrO/97oSpX9Sv4O+tziuojGXpOwaVzNOFLg8t7l57e+/lPDHz1fN8bJBgXeuPNtx79+wui6SObfhg+diQ28TjeBxeb8bwHdFNTU4cPH07l74WK6lcZ1Ucy9JwiS20GYrPZ3LZtW1BrlBr/579v2tvy3T9t6Z589iU7CVLjwqL6VUb1kQw9p7DiJIN71/fU59e0bbAZ82nipj9xzS+fee7EiRPqNdQ4T/7Vn+i/cP1Uu7tS/dKj+kiGnlNOMccMRJkjVNQrQY3//NzLrmvSqrFx+Cr+H1F5zupPjfdqb/i5eYfPXfWRENVHMvScEkqaDPQLQ8NGGJzfv7vN/RIcMfJWXfw7dfnnfnvZR41t5rIz33/lLpJBdry5MFpSTKX6rUbNuDxv7R77stbUqPEOzwLVRzL0nBLqIBnYgWD3YNsAGKXG7x2d9m6uZCDK6do+deVW0l9G5vId3rb69rv6tcbbxeXVV1wqLr9z3R7e4Rmh+kiGnlNCHY0ZTLmuDJbWmIEo5z8b71Jzn1H4xDUOX4QLDnln//esvdUo+p/WfMCo+xNrPtjJO5zqx0D1kQw9p4RKnAzeoee+5d+6KnEyaLsIFxzyfoc/tubDRh/4wNpdxjv8RKP2auNkqp8Fqo9k6DklFHOlJCUZ1BbOC0kGrvtGqfGhx//q3bzJQN1+ftnHjNaQGoesofGZJQuMmy1aenqz2QyffECrWmizNeAdPhfV/0/jJFHx+rc2Gu9t+99vD32F6mfRSvVpTdZKzylha9KzFgswZnDK2n1RjiaE1Pgsq8YLzzs95LRaaDxnH5lzjCNMQU2l+t+8Yo2o9fHGKfZ7++LhNVQ/I1QfydBzyqkQv8L8i2eemz92T0iBeyePrDv0G1cysIcQwmscMi7UdhEupCLF6ovttCsnxeVn1ryP6pcC1Ucy9JwcFSIZiO0vzx9vBTvyx3/YUeD5xrz3rf3B/LW77758UeczEMMX4UIqUqy+PdP4XWtvp/qlQPWRDD0nR0VJBhE31zyDY413GNdvPXx/shojA2lV/83G21xnJN92eZ3qFxzVRzL0nBzlnAweeWvv13f/OFaZvdv6vUd8C0yNC6L7q590bdAqoPpIhp6To5yTgdju/MM9jVt/krjA6/Ye+dXrd6RWY9/TMkNu1vZKlKj6XhFrSumDUf2ot6QXOdFzcpR/MhDb706s+1RtwZLtMyP74m1bD/846DE7rTHv4fS0q/6esbuPxC393FbfVv53eO6oftRb0ouc6Dk5Si0ZhC8LFV7judscNd55yYLBK6ylnY1TaPYPXWiegan/BoR9Nqa43jyvpmd8v3LiTe/Qvca9rNarL/XcVz1RJ9IPh3SBElRfe4df16+eLuU6n8rnp0ACCj3rf98qFNoX1Q+qvjxDz7NXUU7e89+ruM4Jdz5Ul6DnBO43XB86ng+p8MeUrUmlkwzaLgsVVuOZunWmaH1na/1ArTYwI1vv33FqrW/l/enUeHRZfaCpv8f6hwf1Euo/Bqr+BoTP0YSJfvsl9rb63Ffc3vNoXS169Xc2amfuuN6ujvhPR3FFT2isfzS9PuCs/uTqQfX8aVkmbZ87POH/UyC+hfa9bwUK7YvqB1ZffgOZbQ4HfxKIpxMPMuu787Euex+q/Og5wfsNz4eO64Mm/DEj/MZhWymsoyRCnyiw8ZqeVV8QskZEYDGeXnmmFgusMtvlVK9PI/3Vzvgfkb+0t5Z4+YwXUSmP9hcFfPbX5OZ8h3vv67cGVMRXsoyt8aqvFld/J9eU+op3svn+T6kPuEaM5Kqds56db32w9u55Pot32RX0bfW9bx5VyKuV6odWf0L/rvke+UHuvq9zZDFkr2I+lCMT5F79TlrpOWE9x/uh4/lYqXlXkzTio9raQY1SGDPQarzUrPGnz/14mxq3TQZKQrQvaOnP4r1GD4yRksEt3/5s/259nMA4jrB70BwdCi5tm8mG3vuqvzxZga+S8aqvFlpcbqwXJbZi/vUjfaeOPB2pD2gV1x9qxLpSPIj2TUIjH8T/WJIh4B0VqRuE37dKqH6E6isf6o7vG8ZBhDhP55cPSoqeE9ZzvNeHPM7c7IvSOZrQdlmoNkeMXPnO+E/xr3csSGuSJdS7hWMEKTwZHL7jiv4Le7WpA9rYy2D/8KB9CMentOY7UDk6YLNbfe4rbu95z3e1ONWX9TKT/kzdGidcP6CWO7APWI+g3aAmvyvYA4nK94bYo4Ih3cCzg+ZogoHqhxxN6Nd3NfqBZ+tosecBtQfxPp26lrA+Eul+qPKj54QeTXB+6ISGxbnYF6U2A7E5uuIj56wI+h+KlwysoOf3ke9IiNrNggcMfJKBNpfEel95jwk5LzeHvTMQ5fQfs9VvrpD2yBWbgRi+KJhafXvob2fDqKP1xjYPFrbpA7Li6ps/4LI3F9p1DJpJFNgN1ELPxplJVAFUP/RogrUbUR9wfH/TmrPWMzzo3efY8w2tVp+H6gL0nMD9hutDJzAZzNW+KNkvKrnnTAaOulviJoOgrOAY9olwJMmTDLJd6cieW9QFonS4gNs4qm9mczvpm1FP1NcdBMN7RYJ3OOtcJUb1kQw9p5xiJoOIR9w9Ok0G2rCP8Z9yzMA1YbU4ycD+NtAdRwRNab3DtQlE+nCflfT197ZjKCioVzgqzjs8S1S/Pfm13nk6YrXRc9orYs/pMBn4nYOrjaW7/7AtW7aI1/rh47cnSwaOsSBjzMAxW9V/E08nnnR8fJzPhhR4qh92QrZzwNNVfe2N2qckfe3dXh/wVtObDl0HFEPf4VQ/TVQfydBzyqmDowm+kzCVuTOqyclJ8XIfeepmn49wx3oGQVnBOFOlVusTXUFLBtaEUmvGqV8ymHnqZvGk27dvr3iN0xGS/b0nZDu5qq8fGFKTvlZcn+Efzxkr7jnGoe9wqp8mqo9k6DnllOrRhODx8+npafFyT+y87pE39oR8y09xE090w/e/K570tttuq3iN0+F7Ik1QTHSi+qVH9ZEMPaecUp5n0DROnPCza9cuo8wilAUeVkhjEw8unsIosEidByyVrXE6fCbEBp+Q7UH1y43qIxl6TjnFWSnJWb+avQaT82SJ5rB2uMh939nZo0ePGmXOjCiwSJ1qjSqbAkYAAAV5SURBVL3/V2F/L60qV/WV1bu8J2RT/W5rpfq0Jmul55SzteOzFn1O3NRmWgaddCte9BtvvPHaa6+du9KOj49v377dHg5Sayz6WYy/FypH9bW3cfgJ2b6PQfXLiuojGXpOOWX0K8wuBw8evOuuuw5kSDydeNJc/li4UP0qo/pIhp6TpXySwUMPPXTnnXdmVmbxRCL6iSfN5Y+FC9WvMqqPZOg5WcowGUwN9Sjnj/Q3HxJxbCrAxNdOqzmc9rWJoNu2J56osgUuijjVn5oaWeJfevv6JSM+N7avdHcf8XR5//3Vlmn11ZYlG3jvl1oOPUdcr11T8U+NjJNBv3lOY7O/pl9+8MEHH3jggcPhblm9oLZsc5sb+RMPXs2jRIUTq/q3rF62+hZZfLP6Sj/YvMy6FHYl1S+KTKtvtvyvttP/YvcsQlpN2fYccVG3/LrK7zdySgbKZa3cPUMhy2eKG4S2owySVl+5sbit9xF8r1SfDAWQafVnrX2G0oqSyrrnOJsqLJ9k4A6CITVmJ98dklVfzYW++wj/HYdjCJLek7/Mq69fYhdffpn2HPuudJs85xlEuhMDBl0ifvWte4R8KQy4UtX+ywXmXobVVzoBu/jyy2G/QbfR5Hg0IcL+mgGDrpGg+q47xs7+YdciU9lV3/lJoiEXllkO+w2SgSbDVZaUAojWkP21fV/fAYOU/69ozaY1fvUtdi/Q3rFma8DxQtHqeVRr2lKhXo2qteZTfccuvkCvBq3RW3PoOe5kUKBXI8PW/McMAod7+bLXTeJUX7TLwstPducEJO/BR/tK1+wivjTmLsvqS3z5K78ceg7dRpPXPANZ1YBkwC69u8SqfuAMQu3m7a9kAmLRZFl9RxPVL7lse459Va3yR6HyWQMRAAAUE8kAAABIJAMAACCRDAAAgJT5DERlCog+3SPKFCHvTKJIM0o8pzZXfE5JrpJXX51mrNy1/Xwid/2ZjZabHKofdHeUSm49p+rTVzNOBj098rwSoyRtXn2rburNEpy/xDmQeUtUfeuO7s/7aNWn5IWRQ/V9746yyaPn+H3oVE7W6xkM2aecNvt7+vuj/UKG6+0e9xcyzGZGDPKUsPren8bhd5VKKIfq+94dZZNPz5n1fOhUTuarWYl/e/Q1p/p7hppDvjX23Ne9llnIapfafb2fCGprZn8vraok1ff5aZw41Xef3VygV6NqrTlVX717gV4NWqO35tBzZq3HlvfN7u8tTGv2ayDqRZ7SSjwV9UudM775/hiG75WzAf+N7MWvvv9P48SvvnkdXSBHmVef31XqErntN6rebXJYHVkrco9W58jDvcHJIMovZDCoXASxq++ZP+p9M0ep/mzYtchI1tUPuDtKJ7f9BskgM456eCNbiI7mGTBgUAjJqz/r7ABJZpkwQz1neVa/6rv4csut51S92+T0i0qea+LMQIwzP5nvigWRvPqzgRUNr77rXU88zFH21fe/O8omt55T9W5T9GQQ8BMXMc5o5xOhEFJ7h89Grb57AiLyk331A++OUsmj5wR86FQLayACAACJZAAAACSSAQAAkEgGAABAKu4aTLTSSiuttNJKa/atjBkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACpuGsw0UorrbTSSiut2bcyZgAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAAKTirsFEK6200korrbRm38qYAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkEgGAABAIhkAAACJZAAAACSSAQAAkIq7BhOttNJKK6200pp9K2MGAABAIhkAAACJZAAAACSSAQAAkP4fZAJqtqn1jWIAAAAUdEVYdFNvZnR3YXJlAFlhbmRleC5EaXNrTl/4kQAAAABJRU5ErkJggg==" width="691" height="300" class="img_ev3q">
<strong><em><center>Şekil 31: Data Nesnesine Komut Gönderimi</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="data-set">Data Set<a href="#data-set" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><p>Telediagram araçlar altından MDV61850 Browser uygulaması açılır ve açılan Browser da yeni bir proje oluşturulur veya önceden hazırlanan proje dosyası seçilir.</p><p>MDV61850 Browser&#x27;da okunmak istenen data setler, sağ tarafta bulunan Data Sets Listesi içinden çift tıklanarak seçilir. Seçilen data setler, Data Setler Tablosu içinde görüntülenir.</p><center><p><img loading="lazy" alt="iec61850_figure31" src="/tr/assets/images/iec61850_figure31-6a6bd871c03d6eae0caf9d6cb4310371.png" width="615" height="495" class="img_ev3q">
<strong><em><center>Şekil 32: Data Set Ekleme</center></em></strong></p></center><p><strong>Not:</strong> Data set okuma işleminin, data nesnesi okuma işleminden farkı; her bir data attribute için ayrı ayrı status signal, trig signal, rx time signal, rx count signal ve data set from report flag signal tanımlamaya gerek olmamasıdır.</p><p>MDV61850 Browser’ın Connection bölümünde, röle ile RTU arasındaki bağlantıyı açıp kapatmak ve bağlantı durumunu takip etmek için aşağıdaki bloklar Telediagram üzerinden atanmalıdır:</p><center><p><img loading="lazy" alt="iec61850_figure32" src="/tr/assets/images/iec61850_figure32-317ac3625fae05c4598bab02f6c9a099.png" width="1815" height="483" class="img_ev3q">
<strong><em><center>Şekil 32: Connection Kısmı ve Data Set Tablosu</center></em></strong></p></center><ul><li><p><strong>ConnectEnb Signal</strong>: Röle ile bağlantıyı açıp kapatmak için (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> başlığında detaylı anlatılmıştır.) </p></li><li><p><strong>DevStatus Signal</strong>: Bağlantı durumunu takip etmek için (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> başlığında detaylı anlatılmıştır.) </p></li><li><p><strong>Status Signal</strong>: Okuma işleminin durumunu takip etmek için kullanılır. Telediagram üzerinden ilişkilendirilecek blok seçilir. Bu sinyalin alabileceği değerler ve açıklamaları aşağıdaki gibidir:<br>
<!-- -->0: WAITING/FAIL, İstek yanıtı bekleniyor veya işlem başarısız oldu<br>
<!-- -->1: OK, İstek başarıyla tamamlandı.<br>
<!-- -->2: MISMATCH, Uyumsuzluk nedeniyle işlem başarısız oldu.<br>
<!-- -->3: TIMEOUT, Zaman aşımı nedeniyle işlem başarısız oldu.<br>
<!-- -->4: FAILED, Dahili hata nedeniyle işlem başarısız oldu.<br>
<!-- -->100 ve üzeri: Kütüphane hatası nedeniyle işlem başarısız oldu. (Hata kodu: durum değeri – 100 olarak hesaplanabilir.)<br>
</p></li><li><p><strong>Trig Signal</strong>: Data setleri okumak için Telediagram’da ilişkilendirilecek tetik bloğu seçilir.</p></li><li><p><strong>RxTime Signal</strong>: Veri alım zamanını göstermek için kullanılır.</p></li><li><p><strong>RxCount Signal</strong>: Data set alım sayısını takip etmek için kullanılır.</p></li><li><p><strong>Result Signal</strong>:   Röle üzerindeki ilgili data sets değeri bu blok üzerinden okunur. Telediagram üzerinden ilişkilendirilecek blok seçilir.</p></li><li><p><strong>MMS Type:</strong> Değişken tipi. Bu kısım projede seçilen data nesnesine göre otomatik güncellenir. (<a href="#data-nesnesi-okuma">Data Nesnesi Okuma</a> başlığında detaylı anlatılmıştır.) </p></li><li><p><strong>DataSetFrom Report</strong>: Data setin raporlama mekanizması üzerinden alınıp alınmadığını göstermek için kullanılır.           </p></li></ul><h5 class="anchor anchorWithStickyNavbar_LWe7" id="data-set-uygulama-örneği">Data Set Uygulama Örneği<a href="#data-set-uygulama-örneği" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h5><p>Telediagram uygulaması açılır ve yeni bir proje oluşturulur.</p><p>MDV61850 Browser’de tanımlanan sinyaller, Telediagram’da uygun register tipleriyle ilişkilendirilir. Burada anlatılan örnekte aşağıdaki değişkenler seçilmiştir:</p><ul><li>ConnectEnb Signal → Binary Register           </li><li>DevStatus Signal → Word Register          </li><li>Status Signal, Trig Signal, Data Set From Report→ Word Register             </li><li>RxTime Signal, RxCount Signal → Long Register             </li><li>Result Signal → Long Register (MMS Type kısmında yazan değişkene göre data signal kısmına telediagramdan blok eklenir.)             </li></ul><center><p><img loading="lazy" alt="iec61850_figure68" src="/tr/assets/images/iec61850_figure68-96a9db3cbac965e08fe4d771498b9a6d.png" width="555" height="380" class="img_ev3q">
<strong><em><center>Şekil 34: Data Set Örneği - Telediagram Projesi</center></em></strong></p></center><p>Telediagram&#x27;da tanımlanan bloklar, blok özellik tablosundan CSV formatına aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure69" src="/tr/assets/images/iec61850_figure69-d82e81970d97736c0ca1d174c745e4eb.png" width="1240" height="695" class="img_ev3q">
<strong><em><center>Şekil 35: Data Set Örneği - Telediagramda Eklenen Blokların CSV ye Aktarımı</center></em></strong></p></center><p>MDV61850 Browser açılır ve RTU/PLC Integration bölümüne girilir. Telediagram&#x27;dan alınan CSV dosyası içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure35" src="/tr/assets/images/iec61850_figure35-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Şekil 36: Data Set Örneği - CSV Dosyasının Browserda İçe Aktarımı</center></em></strong></p></center><p>İçe aktarım tamamlandığında, bilgi ekranında bloklarla ilgili özellikler görüntülenir. Sağ ekranda bloklarla ilgili ayrıntılı bilgiler listelenir.</p><center><p><img loading="lazy" alt="iec61850_figure70" src="/tr/assets/images/iec61850_figure70-30a7f23e78bc7998cd73903c9d8a2eec.png" width="1040" height="503" class="img_ev3q">
<strong><em><center>Şekil 37: Data Set Örneği - MDV61850 Telediagram Etiketlerinin Aktarımı</center></em></strong></p></center><p>MDV61850 Browser içinde, etiketlerle eşleştirme işlemi aşağıdaki adımlarla gerçekleştirilir:</p><ul><li>Etiket eşleştirilmek istenen ilgili bölüme çift tıklanır.       </li><li>Açılan Etiket Listesi penceresinde, ilgili kısımla eşleştirilecek etiketler görüntülenir.           </li><li>Uygun etiket seçilerek ilgili kısımla eşleştirilir.             </li></ul><center><p><img loading="lazy" alt="iec61850_figure37" src="/tr/assets/images/iec61850_figure37-3aa641cb9d18e331953e5d660950d040.png" width="1508" height="685" class="img_ev3q">
<strong><em><center>Şekil 38: Data Set Örneği - Etiketlerin Browserdaki Bölümlerle Eşleştirilmesi</center></em></strong></p></center><p>MDV61850 Browser’da eşleştirme işlemi tamamlandıktan sonra, yapılan konfigürasyon Excel formatına aktarılabilir. Dosya menüsünden &quot;Excele Aktar&quot; seçeneği seçilir.</p><center><p><img loading="lazy" alt="iec61850_figure38" src="/tr/assets/images/iec61850_figure38-e477d5315eb1307edcdbd843dc6cb1ac.png" width="300" height="303" class="img_ev3q">
<strong><em><center>Şekil 39: Data Set Örneği - Browser Konfigürasyonunun Excele Aktarımı</center></em></strong></p></center><p>Açılan pencerede, Excel dosyasının kaydedileceği dosya yolu seçilir ve Kaydet butonuna tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure39" src="/tr/assets/images/iec61850_figure39-786efe90818a18fa50233d5d5ed52fc3.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Şekil 40: Data Set Örneği - Browser Excel Dosya Yolu Seçme Ekranı</center></em></strong></p></center><p>Telediagram’da IEC 61850 tablosu açılır ve MDV61850 Browser’dan alınan Excel dosyası tablonun altında yer alan import tables (append) from excel seçeneğinden içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure60" src="/tr/assets/images/iec61850_figure60-a4efc9584d46aadca52fe0fad9fe3964.png" width="1258" height="723" class="img_ev3q">
<strong><em><center>Şekil 41: Data Set Örneği - Browserdan Alınan Exceli Telediagramda İçe Aktarımı</center></em></strong></p></center><p>Excel dosyası içe aktarıldığında, IEC 61850 Tablosunda Browser’dan seçilen blokların otomatik olarak geldiği görülür.</p><center><p><img loading="lazy" alt="iec61850_figure41" src="/tr/assets/images/iec61850_figure41-bfc75aa0105546af552e9109a0a559df.png" width="1240" height="255" class="img_ev3q">
<strong><em><center>Şekil 41: Data Set Örneği - IEC61850 Tablosu</center></em></strong></p></center><p>Bu adımlar tamamlandığında, röle ile RTU arasındaki haberleşme için gerekli konfigürasyon tamamlanmış olur.</p><p>Son olarak, Telediagram’da yapılan RTU projesi cihaza yüklenir ve sistem çalışmaya hazır hale gelir.</p><p>MDV61850 Browser ve Telediagram ile yapılan konfigürasyon tamamlandıktan sonra, RTU ile röle arasındaki haberleşmenin başarılı olup olmadığını test etmek için aşağıdaki adımlar uygulanır:</p><ul><li>Telediagram üzerinden RTU cihazına bağlanılır ve online izleme açılır.                 </li><li>RTU ile röle arasındaki haberleşmeyi başlatmak için ConnectEnb bloğuna 1 değeri gönderilir. RTU ve röle arasındaki haberleşme durumunu kontrol etmek için Dev Status bloğu takip edilir. Dev Status bloğunda &quot;2&quot; değeri görünüyorsa, haberleşme başarılı şekilde sağlanmıştır.                 </li><li>Data set değerini okumak için Trig bloğuna tetik gönderilir. Result Signal bloğundan, data set değeri okunur. Status bloğundan ise data set değerinin başarılı şekilde alınıp alınmadığı kontrol edilir.</li></ul><center><p><img loading="lazy" alt="iec61850_figure71" src="/tr/assets/images/iec61850_figure71-be928972e53f02a384d2f53d3111c762.png" width="520" height="333" class="img_ev3q">
<strong><em><center>Şekil 43: Data Set Değeri Okuma</center></em></strong></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="rapor-okuma">Rapor Okuma<a href="#rapor-okuma" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><p>IEC 61850 protokolünde raporlar, data setleri tetik vermeden okumak için kullanılır.</p><p><strong>Not:</strong> Raporları başarılı şekilde okuyabilmek için MDV61850 Browser’da hem data set hem de ilgili raporların seçilmesi gerekmektedir.</p><p>Telediagram araçlar altından MDV61850 Browser uygulaması açılır ve açılan Browser da yeni bir proje oluşturulur veya önceden hazırlanan proje dosyası seçilir.</p><p>Sol altta Reports bölümünde oluşturulan raporlar listelenir. Okunmak istenen rapor, çift tıklanarak sağ taraftaki Reports tablosuna eklenir. Reports tablosuna eklenen raporun DatasetRefPath ile Data Set Tablosuna eklenen dataset adının aynı olduğundan emin olunmalıdır.</p><center><p><img loading="lazy" alt="iec61850_figure43" src="/tr/assets/images/iec61850_figure43-3628f0c40f367ff30ddb3ff1148f8ff2.png" width="1288" height="475" class="img_ev3q">
<strong><em><center>Şekil 44: Data Set ve Rapor Seçimi</center></em></strong></p></center><ul><li><p><strong>Report Ref Path:</strong> Seçilen raporun dosya uzantısıdır.</p></li><li><p><strong>Data Set Ref Path:</strong> İlgili raporun bağlı olduğu data set dosya uzantısıdır.</p></li><li><p><strong>Trigger Type</strong>: Raporun hangi tetikleme koşullarında çalışacağını belirler. Trigger Type sütununa çift tıklanıldığında Şekil 45 de yer alan pop up ekranı açılmaktadır.    </p><ul><li>TRG_OPT_DATA_CHANGED: Veri değişiminde gönder.        </li><li>TRG_OPT_QUALITY_CHANGED: Quality değişiminde gönder.   </li><li>TRG_OPT_DATA_UPDATE: Veri güncellendiğinde gönder.       </li><li>TRG_OPT_INTEGRITY: Periyodik olarak gönder.           </li><li>TRG_OPT_GI: Genel sorgu isteği geldiğinde gönder.</li></ul></li></ul><center><p><img loading="lazy" alt="mdv61850_figure18" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAANcAAAEvCAIAAABZqcMiAAANpUlEQVR4nO2dy48cRwGHW0IILkj5E3ywkGVzsGRiYHk5cR4mPJIsRCYrIY1AcZDXa+8hByQOe0I+cLD/A/uARCSDLF+CuWD5wsmyb3DwYRUfOOIBJB+iSEPNs+vZj+np+e10f59Gzm53dVVNzTdV3W33L9mHV/Z5LfH66tZbvFb1ysyAjgB0YCHowULQg4WgBwtBDxaCHiwEPTUszH71x+jr8l+HbfcSuk1TC812LISGVLWwYCKcvtbQVzAcHh4eO3Ysm3Du3Lnnz5+vuQOm3UePHoXbzUaza7k6G1k4mkyEhRZ+cinL2br5dLb56c0t67fgkNQuGD148ODg4MDId/fuXTOkN27cWHMHjG1f/NKXPRGjG6sztvDiByUWpibCCvXbSk2MvPRJnUOgiNOnTxsj19+u51xDBUdNLDTbT506dfLkyfPnz5s/jx8/HjvUVWo8BZZqiIWVMLOg+VI/efJE0vrCvOYKjqpYWDARTi00P5w4cSJxtKfUQsN8e75mz/y0DhkXd3daG7du3uytr7du3TIjYP4U9mHqX3MFR1Us/Mrun8LXdNfCwq2trcTR5RYGJe0f5vLl55H5xomNPbXwpZdeWv8ZocdaLawyF07/jBFa6KlmT4buLnf5NlvHvywqiFTeI8xgmcsUYQfWvSKP0ueFn81JH5o6LwxVCwTFwjRGwcPDQ1XrmquTL3zwcVTE3/39f7++P5y+PvxL9GaNf40812q+fbHfWXOjK/JCX1bkkbk0Vs2Fsjs1o8R0+I9//afO/ULbGMe+yc5Ll8LFOr86sY6dV9nnqxPz9geDgarpVu5aV7Hwld//LSri039/bhT87cP/Ltd8Iyrd94ENoKqFo8R0ePkPj1R/fTeeE3s6FXaNGhbuf/w4KuJnn7fdSRvrFiITYVeoYSFAS2Ah6MFC0IOFoAcLQQ8Wgh4sBD1YCHpmFg4BdGAh6Jk9g6fuBvQaLAQ9WAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejhGTzQg4Wgp6qFmcvZ64/zfY+vn3V+b4ipLitqDjpHnblwxbYdseZAx7IWTn6+Phj/Hw/uLLbbs1j5lsnvdj0FzU0Om5e4MzDH3jN7B4N5XbNdXuWwITSw0P7sx9uNHFW2zF2abrHrKWhuOMwPnf4wPnC+e9ZOUHmNcQAljeZC5+eKW5zzPWseLW5uzEyy2X+cvfPZ0au83lCAjNVZODGhZEvoXA0Lp/7NJ7yohcx/m8nqLBxa0hVtceeoOhZOTwNm2+y9s3aCymFDWKGF0/Mz91ok3OJdr9Sy0N7kLO7W6SB3dzaQdu5aW9cJyS3LVRv9GsCGs0oLrYlvZly4pWH9eS1Y2CH4GzzQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0MMzeKAHC0EPFoIeLAQ9WAh6sBD0YCHowULQg4WgBwtBT1ULz1Sj/Q5DB6lh4agMLITlwELQswILnz17duHChfv377sWxmIIP/rI2uZnIFZ5nj1SzH88vlr8oVvKfUzVi4BI1WYXS2PnAkx7Zx8S5JI5D1zb1ScCAcbb/D76kT1HP6+iqYVTBXd3d1+8eBGfCwsSHezAN3u8B/GP1i02/nhnn4EfFRK0VdqrzHvSeTDwDo4n7ATFwg5bFd8ZBOlQ/uBYFUZ+nUXt+WNVnP5TkIp2ZGhkoa1gckVOWehEwVV5wD0oFklgqhwel7YhTHqK1hYvVtRGzXYXv0/fUBj9U9BO0Yx7FKlhoVlzjXPGvKiCtS1cjGfFMYoUm3xE3lK1xFy4qMre4X3cfvlEMa+JaDRofIEPKrQ25El50Tfl1RkptpJ8lhapYaGxzTg3FTFUsKqF4claXmC+O/q5FlgYPQFczsJ8u+tXcnZJa5gyJlpPWKG3y7fQGqvyPL4OWWg8W4gYKlhvLnTmicLPO6fKipxot3SvfdYVvaxxyyeLFXe4VrvuHD+4HluRUyPQ4RV5qtpUxFDBZVbk6NVJesjKr05S7ZbsXXTFXUST1zrpYmGHK12dxCoMeriYImtmk25ArGP79wuTVyfJOyLF8vg3IJa2MJzLIgtZbFdBseJ2UndqohV60bRuX/xZ0zvTvBd7d0eYqs/gcdca2qOGhev9e2T7bm/z7/Rqa1M10Vl4Hhn0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtBDiibowULQQ5Yr6CFFE/RgIejpa5ZrQW3JnCE70SRWclbT9iDswGDbDWlNv8VeZr/2Ncu1YvaS3/lIuGr8nQa/VskMrZyulOrPpma/9jXLtWIOnTujnA2zVlPvNPWrm87lEutx3f5sZvYrWa7J2txi858Kul32WY4PNfNVapqJChqeX5T1ZxOzX8lyDWqLVpJvD7JWU3WWFijvUrrOgv7Y/kXHtrxjR9jCUZeyXGuuyOH0sXoLe5z92tcs11htk944H9v8y+IulpGs1ViLtS2sfnVS2p8Ny37ta5ZrqrZoVyILlnd3wz4xSF8e1exSf7JfuWstWIDA48j+PfJas1znu9cpI9mvOfybGtCDhaAHC0EPFoIeLAQ9WAh6eAYP9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaAHC0EPFoIeLAQ9VS0kyxXao4aFnX0eGdRgIehZgYUbmeXqlnJjWVLJJV5tdrFEX6PhHl6zTXrijOcGP1ff1MJNzXIN8uycnBo7FDVVW7RYqolhLGImTDmq25OuZJs0snCDs1zT+VqPvYzURG3xYqVNhL1t0pMuWUiWq6XvfIf34fvlE8UKmggsnPW2SU8iMYYbCVmuVlXO9sJsz1SxgibC88JkLF3lnvRwLhx1Kcs1YVVycokkL5bNQZWiB5v1pJ8WjjqT5eqfn+XXq35GaqR8uphDLBa2xMKaPemthQVsUparM9W4lwN5ITcPNfnZFy7KJetv45505k5N37NcQQ1ZrquCbNblIS0J9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaDHGJjt7e2puwG9xhiYvf6LN9TdgF5jDMze/eW2uhvQa4yBWAhisBD0jC3kvBC0jM8LuUYGLeNrZCwELVgIeqpaSJYrtEcNC3keGVoCC0HPCizc8CzXWeqXG0fkh6QGnY+3P8vNCVvON24PwpoH204MTf8ep29q4aZmudoFHruRqQUdDiqM9DzxHgtyO4f1E0U7RiMLNzjLdehZOMlMddMrCzuf6FLyPZZYaKUbusnW/aCGhZ3Kch0GFi6UKZq83QU52kTFuTk4dlzWzMk9dLCWhZ3Kch1GLIxMrsVzYbTnFftTGqfZJ+qtyN3Jch3GLJz8OLi+7Irs9cdbXrEwTe3zwo5kuQ7jFs4C4Ja7Ogm/FdZ7xMIC2r9fmP4g7TskS9ypWVGWa/D/eiiI7614pyZ8j/es5lLd67mF+5cvl5bjrjW0hzEwe/trp0rLkeUK7WEMrGQhQHvsvvx1LAQxWAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIeipaiFZrtAeNSzkeWRoCSwEPePnkXfPvlxarmtZrtHaHgc5HrAWjIHZ7je/UVque1mu8UZ7HBYjxBiY7W59q7Rc57JcE41ioQJjYHbl21ul5bqW5bp03hy0gDEwu/Ld75SW61qWa6pRLFRgDMyufP97peU6l+WaaBQLFRgDsyuvnCst170s13ijWKjAGJjtvfpqabmuZbkGtXGnRogxMNt77XxpOe5aQ3sYA7O9N14vLUeWK7SHMTDbe/NNdTeg1xgDs6s/uKDuBvQaY2B29YdvqbsBvcYYmF398Y/U3YBeYwzMrr79E3U3oNcYA7Nr77yj7gb0GmNgdm37XXU3oNcYA7NrP/upuhvQa4yB2bX33lN3A3qNMTDbv3hR3Q3oNcbAbP/9n6u7Ab3GGJjt77yv7gb0GmMgFoIYLAQ9WAh6sBD0YCHowULQg4WgBwtBTw0Ls9/8k5f9Sg3Un8ECC2UWfgoT2rJQ/b6OBFhYESxsESysCBa2CBZWBAtbBAsr0mkLHx6cOXPwUNd+pyxsczC7Y6EZpUW6zGy4emvh7Z08aWfn9mrqxMJSxgrmYzT+EMa/9dLCybcxV+/2zoo0xMIyjHbuCE2HbDFwcy3XjMLCuCzWQjHZOyl1sONNl/kUOt6SH5MfElS8GjphYWSAzIDu3F64uLJlqR4CC0vf7GRgnAlz9hX2jpyWm9dpf6VboOsWrvLMqDYaC6OueGfNdrGoZHb56RhiYRlFK/Jt2VQoWZGDofjUPWsOnUtZ6FWDhaUUX53EPpl1cFSuTiyBZgMVWhhZkd0vLxZWwV5DZsOXD5zm8kR1p8ZZTidjsbjuOLOzE58L3cPcq5NgEV813bHwCNKpu9ZtgoUtgoUVwcIWwcKKYGGLYGFF+LfW/FtrPViotBAWrNhCgJbAQtCDhaAHC0EPFoIeLAQ9WAh6sBD0YCHowULQg4WgBwtBDxaCHiwEPVgIerAQ9GAh6MFC0IOFoAcLQQ8Wgh4sBD1YCHqwEPRgIejBQtCDhaBnZiEvXtrX/wHcHIk/uqP/mQAAABR0RVh0U29mdHdhcmUAWWFuZGV4LkRpc2tOX/iRAAAAAElFTkSuQmCC" width="215" height="303" class="img_ev3q">
<strong><em><center>Şekil 45: Trigger Type Seçim Ekranı</center></em></strong></p></center><ul><li><strong>Not</strong>: Aşağıdaki tablo, IEC 61850 protokolündeki Quality (Kalite) değerlerinin MDV61850 Browser içindeki RTU (Client) sistemine nasıl eşlendiğini gösterir. RTU sisteminde her kalite durumu belirli bir tam sayı değeri ile ifade edilir.</li></ul><center><p><img loading="lazy" alt="mdv61850_figure19" src="/tr/assets/images/mdv61850_figure19-9ccd0724a4ceb447906c1fe9b471e02b.png" width="688" height="488" class="img_ev3q"></p></center><ul><li><p><strong>IsIndexed</strong>: Raporların indeksli olup olmadığını belirler.   </p><ul><li>Indexed raporlar (Buffered Reports – BRCB), geçmiş olayları saklar ve belirli bir sıra ile işler.       </li><li>Unindexed raporlar (Unbuffered Reports – URCB), olayları sadece anlık olarak iletir.         </li><li>Eğer IsIndexed değeri 1 ise, Buffered Report kullanılır.   </li></ul></li><li><p><strong>MaxIndex</strong>: Indeksli raporların maksimum indeks numarasını belirler. Buffered Reports (BRCB) kullanıldığında tutulan maksimum olay sayısını belirler. Eğer indeks değeri maksimuma ulaşırsa, eski kayıtlar silinir. Örneğin, 1000 olaylık bir tampon belleği varsa, en eski olay silinerek yeni gelen olay kaydedilir.     </p></li><li><p><strong>Conf Rev Check</strong>: Konfigürasyon revizyon kontrolünü etkinleştirir.    </p></li><li><p><strong>Conf Rev Number</strong>: Konfigürasyon revizyon numarasını belirtir.  </p></li><li><p><strong>IntPeriod</strong>: Raporun iletilme periyodunu belirler. Eğer veri periyodik olarak (trigger type TRG<!-- -->_<!-- -->OPT<!-- -->_<!-- -->INTEGRITY seçiliyse) gönderilecekse, Int Periyod sütununa periyodik gönderme süresi (ms cinsinden) girilmelidir.          </p></li><li><p><strong>Buffering Time</strong>: Bu parametre, buffered raporların verileri ne kadar süreyle saklayacağını belirler. BRCB kullanılıyorsa, olaylar belirli bir süre boyunca bellekte tutulur. Buffering Time artırılırsa, eski olayları daha uzun süre saklar. Eğer buffer taşarsa, Purge Buffer Signal ile manuel temizlenebilir.   </p></li><li><p><strong>Opt Fields</strong>: IEC 61850 raporlarının hangi ek alanları içereceğini belirler. Report Time Stamp, ConfRev.         </p></li><li><p><strong>Enable Signal</strong>: Raporun etkin olup olmadığını belirlemek için Telediagram üzerinden ilişkilendirilecek blok seçilir.   </p></li><li><p><strong>Status Signal</strong>: Raporun durumunu takip etmek için Telediagram üzerinden ilişkilendirilecek blok seçilir. Bu sinyalin alabileceği değerler ve açıklamaları aşağıdaki gibidir:</p><ul><li>INIT=0: Enable Signal’i bekleniyor.        </li><li>REGISTER=1: Rapor etkinleştirilmeye başlanıyor.       </li><li>WAITRCBVALUES=2: Rapor RCB okuma isteği gönderildi, yanıt bekleniyor.      </li><li>HASRCBVALUES=3: Rapor RCB okundu, etkinleştirme işlemi devam ediyor.     </li><li>WAITSETRCBVALUES=4: Rapor RCB güncellendi, sonuç bekleniyor.    </li><li>INSTALLED=5: Rapor kuruldu, rapor alımına hazır.      </li><li>ACTIVE=6: Rapor kuruldu ve en az bir rapor alındı.      </li><li>FAILEDINIT=7: Rapor etkinleştirme başarısız oldu. 60 saniye sonra cihaz yeniden deneyecek.        </li><li>FORCETOCLOSE=8: Rapor devre dışı bırakma isteği alındı, devre dışı bırakma başlatıldı.      </li><li>FORCETOCLOSE_WAITDISABLE=9: Devre dışı bırakma işlemi devam ediyor.         </li><li>FORCETOCLOSE_UNRESERVE=10: Devre dışı bırakma için rezervasyon kaldırılıyor.    </li><li>FORCETOCLOSE_WAITUNRESERVE=11: Devre dışı bırakma işlemi tamamlanıyor.   </li></ul></li></ul><div class="codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">**Not**: ACTIVE (6) değeri, raporun başarıyla çalıştığını ve en az bir raporun alındığını gösterir. FAILEDINIT (7) değeri, rapor etkinleştirme işleminin başarısız olduğunu ve cihazın 60 saniye sonra tekrar deneyeceğini gösterir.          </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">*   FORCETOCLOSE (8-11) değerleri, raporun devre dışı bırakılma sürecinde olduğunu belirtir.    </span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"> </span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Kodu panoya kopyala" title="Kopyala" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg viewBox="0 0 24 24" class="copyButtonIcon_y97N"><path fill="currentColor" d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg viewBox="0 0 24 24" class="copyButtonSuccessIcon_LjdS"><path fill="currentColor" d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><ul><li><p><strong>Send GI Signal</strong>: Eğer raporun tetikleme türü (Trigger Type) olarak GI seçildiyse Send GI Signal girişine bir tetik sinyali atanmalıdır. Bu girişe yükselen sinyal (1) uygulandığında, Genel Sorgu (General Interrogation - GI) isteği tetiklenir ve rapor gönderilir.      </p></li><li><p><strong>Purge Buffer Signal</strong>: Rapor kısmında tampon belleğin taşması (buffer overflow) durumunda belleği temizlemek için kullanılır. Eğer buffer overflow olursa kullanıcı Purge Buffer Signal ile ilişkilendirilen telediagram bloğunun girişine yükselen bir sinyal (1) uygulayarak tampon belleği manuel olarak temizleyebilir. </p></li><li><p><strong>Ignored Report</strong>: İstemcinin rapor kontrol bloğu yapılandırma revizyonu uyumsuzluklarını nasıl ele aldığını belirler. Eğer rapor kontrol bloğu yapılandırma revizyonu uyumsuz ise, rapor işlenmez ve yok sayılır. IgnoredReportCount sinyali üzerinden, kaç adet raporun bu nedenle yok sayıldığı takip edilebilir.  </p></li></ul><p><strong>Not</strong>: Sadece rapor seçildiğinde, Data Set Path kısmında ünlem işareti (!) oluşur. Raporun düzgün çalışabilmesi için, ilgili Data Set’in de browser’a eklenmesi gerekmektedir.</p><p><em>Data Set Seçili değil;</em></p><center><p><img loading="lazy" alt="mdv61850_figure20" src="/tr/assets/images/mdv61850_figure20-fe4b363502972498dda11611af6d0995.png" width="1348" height="360" class="img_ev3q"></p></center><p><em>Data Set Seçili;</em></p><center><p><img loading="lazy" alt="mdv61850_figure21" src="/tr/assets/images/mdv61850_figure21-31ed9ac7166974435f144b11c3a5d802.png" width="1328" height="340" class="img_ev3q"></p></center><p><strong>Not</strong>: Reports tablosuna eklenen raporun DatasetRefPath değeri ile Data Set Tablosuna eklenen dataset’in aynı olduğundan emin olun.</p><h5 class="anchor anchorWithStickyNavbar_LWe7" id="rapor-okuma-uygulama-örneği">Rapor Okuma Uygulama Örneği<a href="#rapor-okuma-uygulama-örneği" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h5><p>Data rapor okumak için Telediagram uygulaması açılır ve yeni bir proje oluşturulur.</p><p>MDV61850 Browser’de tanımlanan sinyaller, Telediagram’da uygun register tipleriyle ilişkilendirilir. Burada anlatılan örnekte aşağıdaki değişkenler seçilmiştir:</p><p>Röle ile bağlantı için bloklar:</p><ul><li>ConnectEnb Signal → Binary Register        </li><li>DevStatus Signal → Word Register          </li></ul><p>Data set tablosundaki bloklar:</p><ul><li>Status Signal, Trig Signal, Data Set From Report→ Word Register         </li><li>RxTime Signal, RxCount Signal → Long Register                  </li><li>Result Signal → Long Register (MMS Type kısmında yazan değişkene göre data signal kısmına telediagramdan blok eklenir.)</li></ul><p>Rapor tablosundaki bloklar:</p><ul><li>Enable Signal → Binary Register           </li><li>Status Signal, Send GI Signal, Purge Buffer Signal, Ignored Report Count → Word Register</li></ul><center><p><img loading="lazy" alt="iec61850_figure46" src="/tr/assets/images/iec61850_figure46-780229ff1318fba9ba44abeba32eddcb.png" width="978" height="728" class="img_ev3q">
<strong><em><center>Şekil 46: Rapor Okuma Örneği - Telediagram Projesi</center></em></strong></p></center><p>Telediagram&#x27;da tanımlanan bloklar, blok özellik tablosundan CSV formatına aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure72" src="/tr/assets/images/iec61850_figure72-bda8af602d1f8438df0a03cdd76c43f4.png" width="1303" height="693" class="img_ev3q">
<strong><em><center>Şekil 47: Rapor Okuma Örneği - Telediagram Bloklarının CSV ye Aktarımı</center></em></strong></p></center><p>MDV61850 Browser açılır ve RTU/PLC Integration bölümüne girilir.</p><p>Telediagram&#x27;dan alınan CSV dosyası içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure48" src="/tr/assets/images/iec61850_figure48-4c086eb809443b25dbde0bd0b9cb97a6.png" width="1378" height="570" class="img_ev3q">
<strong><em><center>Şekil 48: Rapor Okuma Örneği - CSV Dosyasının Browserda İçe Aktarımı</center></em></strong></p></center><p>İçe aktarım tamamlandığında, bilgi ekranında bloklarla ilgili özellikler görüntülenir. Sağ ekranda bloklarla ilgili ayrıntılı bilgiler listelenir.</p><center><p><img loading="lazy" alt="iec61850_figure49" src="/tr/assets/images/iec61850_figure49-d735353a02a680854c22bb6d29dc2403.png" width="1103" height="575" class="img_ev3q">
<strong><em><center>Şekil 49: Rapor Okuma Örneği - Browserda Telediagram Etiketlerinin Aktarımı</center></em></strong></p></center><p>MDV61850 Browser içinde, etiketlerle eşleştirme işlemi yapılmalıdır. Etiket eşleştirilmek istenen ilgili bölüme çift tıklanır. Açılan Etiket Listesi penceresinde, ilgili kısımla eşleştirilecek etiketler görüntülenir. Uygun etiket seçilerek ilgili kısımla eşleştirilir.</p><center><p><img loading="lazy" alt="iec61850_figure50" src="/tr/assets/images/iec61850_figure50-8d201dc84add6c45b53e415a6966fd51.png" width="1311" height="590" class="img_ev3q">
<strong><em><center>Şekil 50: Rapor Okuma Örneği - Etiketlerin Browserdaki Bölümlerle Eşleştirilmesi</center></em></strong></p></center><p>MDV61850 Browser’da eşleştirme işlemi tamamlandıktan sonra, yapılan konfigürasyon Excel formatına aktarılabilir. Dosya menüsünden &quot;Excele Aktar&quot; seçeneği seçilir.</p><center><p><img loading="lazy" alt="iec61850_figure51" src="/tr/assets/images/iec61850_figure51-e477d5315eb1307edcdbd843dc6cb1ac.png" width="300" height="303" class="img_ev3q">
<strong><em><center>Şekil 51: Rapor Okuma Örneği - Browser Konfigürasyonunun Excele Aktarımı</center></em></strong></p></center><p>Açılan pencerede, Excel dosyasının kaydedileceği dosya yolu seçilir ve Kaydet butonuna tıklanır.</p><center><p><img loading="lazy" alt="iec61850_figure52" src="/tr/assets/images/iec61850_figure52-d9d839cd0b7e30cba7bee4111c4b1506.png" width="946" height="533" class="img_ev3q">
<strong><em><center>Şekil 52: Rapor Okuma Örneği - Browser Excel Dosya Yolu Seçim Ekranı</center></em></strong></p></center><p>Telediagram’da IEC 61850 tablosu açılır ve MDV61850 Browser’dan alınan Excel dosyası tablonun altında yer alan import tables (append) from excel seçeneğinden içe aktarılır.</p><center><p><img loading="lazy" alt="iec61850_figure60" src="/tr/assets/images/iec61850_figure60-a4efc9584d46aadca52fe0fad9fe3964.png" width="1258" height="723" class="img_ev3q">
<strong><em><center>Şekil 53: Rapor Okuma Örneği - Browserdan Alınan Excelin Telediagramda İçe Aktarımı</center></em></strong></p></center><p>Excel dosyası içe aktarıldığında, IEC 61850 Tablosunda Browser’dan seçilen blokların otomatik olarak geldiği görülür.</p><center><p><img loading="lazy" alt="iec61850_figure54" src="/tr/assets/images/iec61850_figure54-aeb503cd6c2f6600c4d09245190e8ab5.png" width="1200" height="398" class="img_ev3q">
<strong><em><center>Şekil 54: Rapor Okuma Örneği - IEC61850 Tablosu</center></em></strong></p></center><p>Bu adımlar tamamlandığında, röle ile RTU arasındaki haberleşme için gerekli konfigürasyon tamamlanmış olur.</p><p>Son olarak, Telediagram’da yapılan RTU projesi cihaza yüklenir ve sistem çalışmaya hazır hale gelir.</p><p>MDV61850 Browser ve Telediagram ile yapılan konfigürasyon tamamlandıktan sonra, RTU ile röle arasındaki haberleşmenin başarılı olup olmadığını test etmek için aşağıdaki adımlar uygulanır:</p><ul><li>Telediagram üzerinden RTU cihazına bağlanılır ve online izleme açılır.              </li><li>RTU ile röle arasındaki haberleşmeyi başlatmak için ConnectEnb bloğuna 1 değeri gönderilir. RTU ve röle arasındaki haberleşme durumunu kontrol etmek için Dev Status bloğu takip edilir. Dev Status bloğunda &quot;2&quot; değeri görünüyorsa, haberleşme başarılı şekilde sağlanmıştır.                </li><li>Rapor Enable etiketine 1 değeri gönderildiğinde, Rapor Status ve Data Set From Report blokları 6 değerini almalıdır. RxTime Signal’de, data set değerinin epoch time olarak okunma zamanı görünmelidir. Result Signal’den, data setin o anda aldığı değer okunmalıdır.</li></ul><center><p><img loading="lazy" alt="iec61850_figure55" src="/tr/assets/images/iec61850_figure55-cf41269d8c22a51e0f671f17cf204771.png" width="1003" height="485" class="img_ev3q">
<strong><em><center>Şekil 55: Data Set Değerini Rapor Üzerinden Okuma</center></em></strong></p></center></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="theme-doc-footer-edit-meta-row row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/IEC61850-V2.0-Application-Notes.md" target="_blank" rel="noreferrer noopener" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Bu sayfayı düzenle</a></div><div class="col lastUpdated_vwxv"></div></div></footer></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Dokümanlar sayfası navigasyonu"><a class="pagination-nav__link pagination-nav__link--prev" href="/tr/docs/IEC61850-Application-Notes"><div class="pagination-nav__sublabel">Önceki</div><div class="pagination-nav__label">IEC61850 Uygulama Notu</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/tr/docs/MDV61850-BROWSER-Application-Notes"><div class="pagination-nav__sublabel">Sonraki</div><div class="pagination-nav__label">MDV61850 Browser Uygulama Notu</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#iec61850-protokolü" class="table-of-contents__link toc-highlight">IEC61850 Protokolü</a><ul><li><a href="#data-nesnesi" class="table-of-contents__link toc-highlight">Data Nesnesi</a></li><li><a href="#data-set" class="table-of-contents__link toc-highlight">Data Set</a></li><li><a href="#rapor-okuma" class="table-of-contents__link toc-highlight">Rapor Okuma</a></li></ul></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Ürünler</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.mikrodev.com/product-group/programmable-logic-controller-plc/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programlanabilir Lojik Kontrolör(PLC)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/distributed-control-system-dcs-remote-terminal-unit-rtu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Dağıtık Kontrol Sistemleri(DCS)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/expansion-modules-extansion/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Genişleme Modülleri<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/iot-protocol-converters-gateway-gateways/" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protokol Dönüştürücüler<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/operator-control-monitoring/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operatör Kontrol ve İzleme Sistemi<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Topluluk</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Teknik Destek Forum<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Mikrodev Bilişim Yazılım Elektronik San. ve Tic. Ltd. Şti.</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/tr/">Cumhuriyet Mh. Turgut Özal Cd. No:26 41420 Çayırova - KOCAELİ</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">+90 850 217 34 28</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2021 Mikrodev Limited</div></div></div></footer></div>
<script src="/tr/assets/js/runtime~main.13877e4d.js"></script>
<script src="/tr/assets/js/main.72e35280.js"></script>
</body>
</html>