<!doctype html>
<html lang="tr" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-PLC-XIO211-Expansion-Modules">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.4.1">
<title data-rh="true">XIO211 Serisi Donanım Kılavuzu | Mikrodev Documentation</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://mikrodev.github.io/tr/docs/PLC-XIO211-Expansion-Modules"><meta data-rh="true" name="docusaurus_locale" content="tr"><meta data-rh="true" name="docsearch:language" content="tr"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="XIO211 Serisi Donanım Kılavuzu | Mikrodev Documentation"><meta data-rh="true" name="description" content="Montaj Bilgileri"><meta data-rh="true" property="og:description" content="Montaj Bilgileri"><link data-rh="true" rel="icon" href="/tr/img/mikrodev_logo2.jpeg"><link data-rh="true" rel="canonical" href="https://mikrodev.github.io/tr/docs/PLC-XIO211-Expansion-Modules"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/PLC-XIO211-Expansion-Modules" hreflang="en"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/tr/docs/PLC-XIO211-Expansion-Modules" hreflang="tr"><link data-rh="true" rel="alternate" href="https://mikrodev.github.io/docs/PLC-XIO211-Expansion-Modules" hreflang="x-default"><link rel="stylesheet" href="/tr/assets/css/styles.f0a221a8.css">
<link rel="preload" href="/tr/assets/js/runtime~main.13877e4d.js" as="script">
<link rel="preload" href="/tr/assets/js/main.72e35280.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}return t}()||function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div role="region" aria-label="Ana içeriğe geç"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Ana içeriğe geç</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Gezinme çubuğunu aç/kapat" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/tr/"><div class="navbar__logo"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--light_HNdA"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_ToTc themedImage--dark_i4oU"></div><b class="navbar__title text--truncate"></b></a><a class="navbar__item navbar__link" href="/tr/docs/ViewPLUS-SCADA-Editor">Yazılım</a><a class="navbar__item navbar__link" href="/tr/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/tr/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/tr/docs/Gateway-MBS100-Hardware-Manual">Gateway</a><a class="navbar__item navbar__link" href="/tr/docs/Downloads">İndirmeler</a></div><div class="navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link"><svg viewBox="0 0 24 24" width="20" height="20" aria-hidden="true" class="iconLanguage_nlXk"><path fill="currentColor" d="M12.87 15.07l-2.54-2.51.03-.03c1.74-1.94 2.98-4.17 3.71-6.53H17V4h-7V2H8v2H1v1.99h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11.76-2.04zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2l-4.5-12zm-2.62 7l1.62-4.33L19.12 17h-3.24z"></path></svg>Türkçe</a><ul class="dropdown__menu"><li><a href="/docs/PLC-XIO211-Expansion-Modules" target="_self" rel="noopener noreferrer" class="dropdown__link" lang="en">English</a></li><li><a href="/tr/docs/PLC-XIO211-Expansion-Modules" target="_self" rel="noopener noreferrer" class="dropdown__link dropdown__link--active" lang="tr">Türkçe</a></li></ul></div><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Karanlık ve aydınlık mod arasında geçiş yapın (şu anda Aydınlık mod)" aria-label="Karanlık ve aydınlık mod arasında geçiş yapın (şu anda Aydınlık mod)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input type="search" id="search_input_react" placeholder="Search" aria-label="Search" class="navbar__search-input search-bar"></div></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Sayfa başına dön" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/PLC-MP110-Series-Hardware-Manual">PLC Donanım</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" href="/tr/docs/PLC-XIO110-Expansion-Modules">Genişleme Modül Donanım</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/PLC-XIO110-Expansion-Modules">XIO110 Serisi Donanım Kılavuzu</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/tr/docs/PLC-XIO211-Expansion-Modules">XIO211 Serisi Donanım Kılavuzu</a></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/tr/docs/PLC-Series-Quick-Installation-Guide">Hızlı Kurulum Kılavuzu</a></div></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Ana sayfa" class="breadcrumbs__link" href="/tr/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Genişleme Modül Donanım</span><meta itemprop="position" content="1"></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">XIO211 Serisi Donanım Kılavuzu</span><meta itemprop="position" content="2"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">Bu sayfada</button></div><div class="theme-doc-markdown markdown"><header><h1>XIO211 Serisi Donanım Kılavuzu</h1></header><h2 class="anchor anchorWithStickyNavbar_LWe7" id="montaj-bilgileri">Montaj Bilgileri<a href="#montaj-bilgileri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><p><a href="https://www.mikrodev.com/wp-content/uploads/2025/01/MIKRODEV_HM_XIO211.pdf" target="_blank" rel="noopener noreferrer">XIO211 Expansion Modules</a></p><h3 class="anchor anchorWithStickyNavbar_LWe7" id="din-ray-montajı">DIN Ray Montajı<a href="#din-ray-montajı" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><p>İlk olarak cihazın üst kısmı DIN rayına monte edilir. Daha sonra, yardımı ile
cihazın arkasına yaylar, alt kısma hafif bir kuvvet uygulandığında cihaz
DIN rayına kolayca yerleşir ve montaj tamamlanır.</p><center><p><img loading="lazy" alt="plc-expansion-69" src="/tr/assets/images/plc-expansion-69-c6256e2d4455ba19c43299aa38b96a30.png" width="710" height="275" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genişletme-kurulumu">Genişletme Kurulumu<a href="#genişletme-kurulumu" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><p>MP211 serisi PLC veya RTU300 serisi RTU ürünleri ile XIO211 serisi genişletme modülleri arasındaki montaj, tırnaklar birbiri üzerine gelecek şekilde ray üzerinde kaydırılarak gerçekleştirilir.</p><center><p><img loading="lazy" alt="plc-expansion-70" src="/tr/assets/images/plc-expansion-70-df28615509ec836803b449aee4728f6c.png" width="693" height="215" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-dijital-giriş-genişleme-modülleri">XIO211 Dijital Giriş Genişleme Modülleri<a href="#xio211-dijital-giriş-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi">Genel Bilgi<a href="#genel-bilgi" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd0-kart-tipi-16-dijital-giriş--fiziksel-arayüzler">GD0 Kart Tipi <!-- -->(<!-- -->16 Dijital Giriş<!-- -->)<!-- -->  Fiziksel Arayüzler<a href="#gd0-kart-tipi-16-dijital-giriş--fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-71" src="/tr/assets/images/plc-expansion-71-0c05aea6655c9c310cde053c6e132a77.png" width="335" height="415" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-191" src="/tr/assets/images/plc-expansion-191-7e4c969cc65bca61dcc19e0d5e35040f.png" width="663" height="398" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları">Bağlantı Şemaları<a href="#bağlantı-şemaları" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı">Besleme Bağlantısı<a href="#besleme-bağlantısı" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="dijital-girişler">Dijital Girişler<a href="#dijital-girişler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-194" src="/tr/assets/images/plc-expansion-194-1f805b05b98c49cc86ce2ff3355dcd5d.png" width="700" height="273" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-76" src="/tr/assets/images/plc-expansion-76-d487b26e60c049cddd7a0db0bc59c616.png" width="304" height="487" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-dijital-çıkış">XIO211 Dijital Çıkış<a href="#xio211-dijital-çıkış" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-1">Genel Bilgi<a href="#genel-bilgi-1" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd7-kart-tipi-8-dijital-çıkış-fiziksel-arayüzler">GD7 Kart Tipi <!-- -->(<!-- -->8 Dijital Çıkış<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd7-kart-tipi-8-dijital-çıkış-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-77" src="/tr/assets/images/plc-expansion-77-d5f69e2f401f7503372c055559ac8306.png" width="305" height="389" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-195" src="/tr/assets/images/plc-expansion-195-759f22064a361c54f9a47e7edb89ec63.png" width="651" height="433" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd1-kart-tipi-16-dijital-çıkış-fiziksel-arayüzler">GD1 Kart Tipi <!-- -->(<!-- -->16 Dijital Çıkış<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd1-kart-tipi-16-dijital-çıkış-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-189" src="/tr/assets/images/plc-expansion-189-c3d0f26afb1234b50c8a33010a9836a8.png" width="335" height="423" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-196" src="/tr/assets/images/plc-expansion-196-e2831c23970d253630111ad77bf5033e.png" width="658" height="390" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-1">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-1" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-1">Bağlantı Şemaları<a href="#bağlantı-şemaları-1" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-1">Besleme Bağlantısı<a href="#besleme-bağlantısı-1" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="dijital-çıkışlar">Dijital Çıkışlar<a href="#dijital-çıkışlar" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-197" src="/tr/assets/images/plc-expansion-197-1d03ca2dc0cd53742cb8b88feced2f0e.png" width="688" height="228" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-82" src="/tr/assets/images/plc-expansion-82-715f10cae32dc546b2d37657baeee874.png" width="653" height="455" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-dijital-giriş-çıkış-genişleme-modülleri">XIO211 Dijital Giriş Çıkış Genişleme Modülleri<a href="#xio211-dijital-giriş-çıkış-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-2">Genel Bilgi<a href="#genel-bilgi-2" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd8-kart-tipi-8-dijital-giriş-8-dijital-çıkış-fiziksel-arayüzler">GD8 Kart Tipi <!-- -->(<!-- -->8 Dijital Giriş, 8 Dijital Çıkış<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd8-kart-tipi-8-dijital-giriş-8-dijital-çıkış-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-83" src="/tr/assets/images/plc-expansion-83-6d2ec12a4579ab8884299230d4c56185.png" width="325" height="393" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-198" src="/tr/assets/images/plc-expansion-198-c38e7815499a3a3ee7b9ca2a79124bb4.png" width="665" height="458" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-2">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-2" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-2">Bağlantı Şemaları<a href="#bağlantı-şemaları-2" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-2">Besleme Bağlantısı<a href="#besleme-bağlantısı-2" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="dijital-giriş-ve-çıkışlar">Dijital Giriş ve Çıkışlar<a href="#dijital-giriş-ve-çıkışlar" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-199" src="/tr/assets/images/plc-expansion-199-dc96068f4bb6e41a79c0bce31427bef9.png" width="693" height="493" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-88" src="/tr/assets/images/plc-expansion-88-79f83d1d89bbcf69016c15e17870143d.png" width="578" height="423" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-röle-genişleme-modülleri">XIO211 Röle Genişleme Modülleri<a href="#xio211-röle-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-3">Genel Bilgi<a href="#genel-bilgi-3" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd5-kart-tipi-8-röle-fiziksel-arayüzler">GD5 Kart Tipi <!-- -->(<!-- -->8 Röle<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd5-kart-tipi-8-röle-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-113" src="/tr/assets/images/plc-expansion-113-adbefd54e8ba7b5aedb4edaf5dc32f3e.png" width="331" height="430" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-200" src="/tr/assets/images/plc-expansion-200-cb7fb9ea1d00503597f6369e82cfe33a.png" width="668" height="405" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-3">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-3" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-3">Bağlantı Şemaları<a href="#bağlantı-şemaları-3" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-3">Besleme Bağlantısı<a href="#besleme-bağlantısı-3" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="relay-çıkışlar">Relay Çıkışlar<a href="#relay-çıkışlar" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-117" src="/tr/assets/images/plc-expansion-45-6b0ec09357fe5ba9ce073dcd7cc1fc0a.png" width="287" height="439" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-analog-giriş-genişleme-modülleri">XIO211 Analog Giriş Genişleme Modülleri<a href="#xio211-analog-giriş-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-4">Genel Bilgi<a href="#genel-bilgi-4" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd2-kart-tipi-8-analog-giriş-fiziksel-arayüzler">GD2 Kart Tipi <!-- -->(<!-- -->8 Analog Giriş<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd2-kart-tipi-8-analog-giriş-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-89" src="/tr/assets/images/plc-expansion-89-49d88aa39abdd3fe76119ce77a2af0c3.png" width="325" height="408" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-201" src="/tr/assets/images/plc-expansion-201-21ebecffdec0a502153fa0726f88ec92.png" width="673" height="395" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-4">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-4" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-4">Bağlantı Şemaları<a href="#bağlantı-şemaları-4" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-4">Besleme Bağlantısı<a href="#besleme-bağlantısı-4" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="analog-girişler">Analog Girişler<a href="#analog-girişler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-202" src="/tr/assets/images/plc-expansion-202-671036908dd91b2c9828cca21be757e4.png" width="673" height="270" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-94" src="/tr/assets/images/plc-expansion-94-4e1a51b8af459a0c43f76cc76cdadcfe.png" width="571" height="460" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-analog-çıkış">XIO211 Analog Çıkış<a href="#xio211-analog-çıkış" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-5">Genel Bilgi<a href="#genel-bilgi-5" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd3-kart-tipi-8-analog-çıkış-fiziksel-arayüzler">GD3 Kart Tipi <!-- -->(<!-- -->8 Analog Çıkış) Fiziksel Arayüzler<a href="#gd3-kart-tipi-8-analog-çıkış-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-95" src="/tr/assets/images/plc-expansion-95-fed43fb9f230453ee91ac0fabde6ca1d.png" width="330" height="420" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-203" src="/tr/assets/images/plc-expansion-203-b40d8395f490c19477bb706f5b0bad99.png" width="665" height="401" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-5">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-5" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-5">Bağlantı Şemaları<a href="#bağlantı-şemaları-5" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-5">Besleme Bağlantısı<a href="#besleme-bağlantısı-5" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="analog-çıkışlar">Analog Çıkışlar<a href="#analog-çıkışlar" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-204" src="/tr/assets/images/plc-expansion-204-411de4ef788b871473af443ddf5bdc7b.png" width="695" height="271" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-100" src="/tr/assets/images/plc-expansion-100-8cb09344bc297bc6ead28cd5b5c4fb0a.png" width="328" height="518" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-analog-giriş-çıkış-genişleme-modülleri">XIO211 Analog Giriş Çıkış Genişleme Modülleri<a href="#xio211-analog-giriş-çıkış-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-6">Genel Bilgi<a href="#genel-bilgi-6" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd9-kart-tipi-4-analog-giriş-4-analog-çıkış-fiziksel-arayüzler">GD9 Kart Tipi <!-- -->(<!-- -->4 Analog Giriş, 4 Analog Çıkış<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd9-kart-tipi-4-analog-giriş-4-analog-çıkış-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-101" src="/tr/assets/images/plc-expansion-101-47d8c476f72693d397b49027bdc316c2.png" width="313" height="378" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-205" src="/tr/assets/images/plc-expansion-205-e3bdff1d1b7d49ac03a8f9e0b9f3c1ba.png" width="660" height="450" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-6">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-6" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-6">Bağlantı Şemaları<a href="#bağlantı-şemaları-6" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-6">Besleme Bağlantısı<a href="#besleme-bağlantısı-6" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="analog-giriş-ve-çıkışlar">Analog Giriş ve Çıkışlar<a href="#analog-giriş-ve-çıkışlar" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-206" src="/tr/assets/images/plc-expansion-206-a9d2a70996d6df52d48934cc221c48fe.png" width="668" height="500" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-106" src="/tr/assets/images/plc-expansion-106-a850d174bf1a39f2976e4699aa58a89b.png" width="670" height="365" class="img_ev3q"></p></center><h2 class="anchor anchorWithStickyNavbar_LWe7" id="xio211-rtd-giriş-pt1000-genişleme-modülleri">XIO211 RTD Giriş (PT1000) Genişleme Modülleri<a href="#xio211-rtd-giriş-pt1000-genişleme-modülleri" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h2><h3 class="anchor anchorWithStickyNavbar_LWe7" id="genel-bilgi-7">Genel Bilgi<a href="#genel-bilgi-7" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h3 class="anchor anchorWithStickyNavbar_LWe7" id="gd4-kart-tipi-6-rtd-giriş-fiziksel-arayüzler">GD4 Kart Tipi <!-- -->(<!-- -->6 RTD Giriş<!-- -->)<!-- --> Fiziksel Arayüzler<a href="#gd4-kart-tipi-6-rtd-giriş-fiziksel-arayüzler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><center><p><img loading="lazy" alt="plc-expansion-107" src="/tr/assets/images/plc-expansion-107-a39b4fd748dff4b35c9c69389603f7a2.png" width="355" height="435" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-207" src="/tr/assets/images/plc-expansion-207-73fb296ea84ddc30a8a5ad630e028f04.png" width="668" height="403" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="genel-cihaz-özellikleri-7">Genel Cihaz Özellikleri<a href="#genel-cihaz-özellikleri-7" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-192" src="/tr/assets/images/plc-expansion-192-638de5c9c5feaabc86280d9b2e1475bb.png" width="693" height="308" class="img_ev3q"></p></center><h3 class="anchor anchorWithStickyNavbar_LWe7" id="bağlantı-şemaları-7">Bağlantı Şemaları<a href="#bağlantı-şemaları-7" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h3><h4 class="anchor anchorWithStickyNavbar_LWe7" id="besleme-bağlantısı-7">Besleme Bağlantısı<a href="#besleme-bağlantısı-7" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="plc-expansion-193" src="/tr/assets/images/plc-expansion-193-15f3178ff40ee0aed7e578b7892fd230.png" width="690" height="520" class="img_ev3q"></p></center><h4 class="anchor anchorWithStickyNavbar_LWe7" id="rtd-girişler">RTD Girişler<a href="#rtd-girişler" class="hash-link" aria-label="Başlığa doğrudan bağlantı" title="Başlığa doğrudan bağlantı">​</a></h4><center><p><img loading="lazy" alt="pt1000_genisleme1" src="/tr/assets/images/pt1000_genisleme1-7e199229b1aa60486a497b478411cbc8.png" width="600" height="203" class="img_ev3q"></p></center><center><p><img loading="lazy" alt="plc-expansion-112" src="/tr/assets/images/plc-expansion-112-e86d4b02436c3bfd0cc50e546349f277.png" width="625" height="523" class="img_ev3q"></p></center></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="theme-doc-footer-edit-meta-row row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/PLC-XIO211-Expansion-Modules.md" target="_blank" rel="noreferrer noopener" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Bu sayfayı düzenle</a></div><div class="col lastUpdated_vwxv"></div></div></footer></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Dokümanlar sayfası navigasyonu"><a class="pagination-nav__link pagination-nav__link--prev" href="/tr/docs/PLC-XIO110-Expansion-Modules"><div class="pagination-nav__sublabel">Önceki</div><div class="pagination-nav__label">XIO110 Serisi Donanım Kılavuzu</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/tr/docs/PLC-Series-Quick-Installation-Guide"><div class="pagination-nav__sublabel">Sonraki</div><div class="pagination-nav__label">MP110 ve MP211 PLC Serisi Hızlı Kurulum Kılavuzu</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#montaj-bilgileri" class="table-of-contents__link toc-highlight">Montaj Bilgileri</a><ul><li><a href="#din-ray-montajı" class="table-of-contents__link toc-highlight">DIN Ray Montajı</a></li><li><a href="#genişletme-kurulumu" class="table-of-contents__link toc-highlight">Genişletme Kurulumu</a></li></ul></li><li><a href="#xio211-dijital-giriş-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 Dijital Giriş Genişleme Modülleri</a><ul><li><a href="#genel-bilgi" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd0-kart-tipi-16-dijital-giriş--fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD0 Kart Tipi (16 Dijital Giriş)  Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-dijital-çıkış" class="table-of-contents__link toc-highlight">XIO211 Dijital Çıkış</a><ul><li><a href="#genel-bilgi-1" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd7-kart-tipi-8-dijital-çıkış-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD7 Kart Tipi (8 Dijital Çıkış) Fiziksel Arayüzler</a></li><li><a href="#gd1-kart-tipi-16-dijital-çıkış-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD1 Kart Tipi (16 Dijital Çıkış) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-1" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-dijital-giriş-çıkış-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 Dijital Giriş Çıkış Genişleme Modülleri</a><ul><li><a href="#genel-bilgi-2" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd8-kart-tipi-8-dijital-giriş-8-dijital-çıkış-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD8 Kart Tipi (8 Dijital Giriş, 8 Dijital Çıkış) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-2" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-röle-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 Röle Genişleme Modülleri</a><ul><li><a href="#genel-bilgi-3" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd5-kart-tipi-8-röle-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD5 Kart Tipi (8 Röle) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-3" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-analog-giriş-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 Analog Giriş Genişleme Modülleri</a><ul><li><a href="#genel-bilgi-4" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd2-kart-tipi-8-analog-giriş-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD2 Kart Tipi (8 Analog Giriş) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-4" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-analog-çıkış" class="table-of-contents__link toc-highlight">XIO211 Analog Çıkış</a><ul><li><a href="#genel-bilgi-5" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd3-kart-tipi-8-analog-çıkış-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD3 Kart Tipi (8 Analog Çıkış) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-5" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-analog-giriş-çıkış-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 Analog Giriş Çıkış Genişleme Modülleri</a><ul><li><a href="#genel-bilgi-6" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd9-kart-tipi-4-analog-giriş-4-analog-çıkış-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD9 Kart Tipi (4 Analog Giriş, 4 Analog Çıkış) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-6" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li><li><a href="#xio211-rtd-giriş-pt1000-genişleme-modülleri" class="table-of-contents__link toc-highlight">XIO211 RTD Giriş (PT1000) Genişleme Modülleri</a><ul><li><a href="#genel-bilgi-7" class="table-of-contents__link toc-highlight">Genel Bilgi</a></li><li><a href="#gd4-kart-tipi-6-rtd-giriş-fiziksel-arayüzler" class="table-of-contents__link toc-highlight">GD4 Kart Tipi (6 RTD Giriş) Fiziksel Arayüzler</a></li><li><a href="#bağlantı-şemaları-7" class="table-of-contents__link toc-highlight">Bağlantı Şemaları</a></li></ul></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Ürünler</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.mikrodev.com/product-group/programmable-logic-controller-plc/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programlanabilir Lojik Kontrolör(PLC)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/distributed-control-system-dcs-remote-terminal-unit-rtu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Dağıtık Kontrol Sistemleri(DCS)<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/expansion-modules-extansion/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Genişleme Modülleri<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/iot-protocol-converters-gateway-gateways/" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protokol Dönüştürücüler<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.mikrodev.com/product-group/operator-control-monitoring/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operatör Kontrol ve İzleme Sistemi<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Topluluk</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Teknik Destek Forum<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">Mikrodev Bilişim Yazılım Elektronik San. ve Tic. Ltd. Şti.</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/tr/">Cumhuriyet Mh. Turgut Özal Cd. No:26 41420 Çayırova - KOCAELİ</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">+90 850 217 34 28</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2021 Mikrodev Limited</div></div></div></footer></div>
<script src="/tr/assets/js/runtime~main.13877e4d.js"></script>
<script src="/tr/assets/js/main.72e35280.js"></script>
</body>
</html>